{
    "AirLoopHVAC": {
        "Core_ZN ZN PSZ-HP": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
            "branch_list_name": "Core_ZN ZN PSZ-HP Supply Branches",
            "demand_side_inlet_node_names": "Core_ZN ZN PSZ-HP Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 4",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 1",
            "supply_side_outlet_node_names": "Core_ZN ZN PSZ-HP Supply Outlet Nodes"
        },
        "Perimeter_ZN_1 ZN PSZ-HP": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
            "branch_list_name": "Perimeter_ZN_1 ZN PSZ-HP Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_1 ZN PSZ-HP Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 14",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 11",
            "supply_side_outlet_node_names": "Perimeter_ZN_1 ZN PSZ-HP Supply Outlet Nodes"
        },
        "Perimeter_ZN_2 ZN PSZ-HP": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
            "branch_list_name": "Perimeter_ZN_2 ZN PSZ-HP Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_2 ZN PSZ-HP Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 24",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 21",
            "supply_side_outlet_node_names": "Perimeter_ZN_2 ZN PSZ-HP Supply Outlet Nodes"
        },
        "Perimeter_ZN_3 ZN PSZ-HP": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3",
            "branch_list_name": "Perimeter_ZN_3 ZN PSZ-HP Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_3 ZN PSZ-HP Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 34",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 31",
            "supply_side_outlet_node_names": "Perimeter_ZN_3 ZN PSZ-HP Supply Outlet Nodes"
        },
        "Perimeter_ZN_4 ZN PSZ-HP": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4",
            "branch_list_name": "Perimeter_ZN_4 ZN PSZ-HP Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_4 ZN PSZ-HP Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 44",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 41",
            "supply_side_outlet_node_names": "Perimeter_ZN_4 ZN PSZ-HP Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "Core_ZN ZN PSZ-HP OA System Controller List": {
            "controller_1_name": "Core_ZN ZN PSZ-HP OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_1 ZN PSZ-HP OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_1 ZN PSZ-HP OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_2 ZN PSZ-HP OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_2 ZN PSZ-HP OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_3 ZN PSZ-HP OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_3 ZN PSZ-HP OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_4 ZN PSZ-HP OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_4 ZN PSZ-HP OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "Core_ZN ZN PSZ-HP OA System": {
            "controller_list_name": "Core_ZN ZN PSZ-HP OA System Controller List",
            "outdoor_air_equipment_list_name": "Core_ZN ZN PSZ-HP OA System Equipment List"
        },
        "Perimeter_ZN_1 ZN PSZ-HP OA System": {
            "controller_list_name": "Perimeter_ZN_1 ZN PSZ-HP OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_1 ZN PSZ-HP OA System Equipment List"
        },
        "Perimeter_ZN_2 ZN PSZ-HP OA System": {
            "controller_list_name": "Perimeter_ZN_2 ZN PSZ-HP OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_2 ZN PSZ-HP OA System Equipment List"
        },
        "Perimeter_ZN_3 ZN PSZ-HP OA System": {
            "controller_list_name": "Perimeter_ZN_3 ZN PSZ-HP OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_3 ZN PSZ-HP OA System Equipment List"
        },
        "Perimeter_ZN_4 ZN PSZ-HP OA System": {
            "controller_list_name": "Perimeter_ZN_4 ZN PSZ-HP OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_4 ZN PSZ-HP OA System Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "Core_ZN ZN PSZ-HP OA System Equipment List": {
            "component_1_name": "Core_ZN ZN PSZ-HP OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_1 ZN PSZ-HP OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_1 ZN PSZ-HP OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_2 ZN PSZ-HP OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_2 ZN PSZ-HP OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_3 ZN PSZ-HP OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_3 ZN PSZ-HP OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_4 ZN PSZ-HP OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_4 ZN PSZ-HP OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Core_ZN ZN PSZ-HP Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 4"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 2",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 14"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 3",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 24"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 4",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 34"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 5",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 44"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Core_ZN ZN PSZ-HP Node 3 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 3"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Node 13 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 2",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 13"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Node 23 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 23"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Node 33 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 4",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 33"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Node 43 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 5",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 43"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "Core_ZN ZN PSZ-HP Unitary HP": {
            "air_inlet_node_name": "Node 8",
            "air_outlet_node_name": "Node 2",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Core_ZN ZN",
            "cooling_coil_name": "Core_ZN ZN PSZ-HP 1spd DX HP Clg Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Core_ZN ZN HP Htg Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Core_ZN ZN PSZ-HP Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Core_ZN ZN PSZ-HP Occ Sch",
            "supply_fan_name": "Core_ZN ZN PSZ-HP Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Unitary HP": {
            "air_inlet_node_name": "Node 18",
            "air_outlet_node_name": "Node 12",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_1 ZN",
            "cooling_coil_name": "Perimeter_ZN_1 ZN PSZ-HP 1spd DX HP Clg Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_1 ZN HP Htg Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_1 ZN PSZ-HP Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch",
            "supply_fan_name": "Perimeter_ZN_1 ZN PSZ-HP Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Unitary HP": {
            "air_inlet_node_name": "Node 28",
            "air_outlet_node_name": "Node 22",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_2 ZN",
            "cooling_coil_name": "Perimeter_ZN_2 ZN PSZ-HP 1spd DX HP Clg Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_2 ZN HP Htg Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_2 ZN PSZ-HP Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch",
            "supply_fan_name": "Perimeter_ZN_2 ZN PSZ-HP Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Unitary HP": {
            "air_inlet_node_name": "Node 38",
            "air_outlet_node_name": "Node 32",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_3 ZN",
            "cooling_coil_name": "Perimeter_ZN_3 ZN PSZ-HP 1spd DX HP Clg Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_3 ZN HP Htg Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_3 ZN PSZ-HP Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch",
            "supply_fan_name": "Perimeter_ZN_3 ZN PSZ-HP Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Unitary HP": {
            "air_inlet_node_name": "Node 48",
            "air_outlet_node_name": "Node 42",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_4 ZN",
            "cooling_coil_name": "Perimeter_ZN_4 ZN PSZ-HP 1spd DX HP Clg Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "DrawThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_4 ZN HP Htg Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_4 ZN PSZ-HP Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch",
            "supply_fan_name": "Perimeter_ZN_4 ZN PSZ-HP Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "Node 9"
                }
            ],
            "outlet_node_name": "Node 4"
        },
        "Air Loop HVAC Zone Mixer 2": {
            "nodes": [
                {
                    "inlet_node_name": "Node 19"
                }
            ],
            "outlet_node_name": "Node 14"
        },
        "Air Loop HVAC Zone Mixer 3": {
            "nodes": [
                {
                    "inlet_node_name": "Node 29"
                }
            ],
            "outlet_node_name": "Node 24"
        },
        "Air Loop HVAC Zone Mixer 4": {
            "nodes": [
                {
                    "inlet_node_name": "Node 39"
                }
            ],
            "outlet_node_name": "Node 34"
        },
        "Air Loop HVAC Zone Mixer 5": {
            "nodes": [
                {
                    "inlet_node_name": "Node 49"
                }
            ],
            "outlet_node_name": "Node 44"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "Node 3",
            "nodes": [
                {
                    "outlet_node_name": "Node 10"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 2": {
            "inlet_node_name": "Node 13",
            "nodes": [
                {
                    "outlet_node_name": "Node 20"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 3": {
            "inlet_node_name": "Node 23",
            "nodes": [
                {
                    "outlet_node_name": "Node 30"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 4": {
            "inlet_node_name": "Node 33",
            "nodes": [
                {
                    "outlet_node_name": "Node 40"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 5": {
            "inlet_node_name": "Node 43",
            "nodes": [
                {
                    "outlet_node_name": "Node 50"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Core_ZN ZN PSZ-HP Diffuser": {
            "air_inlet_node_name": "Node 10",
            "air_outlet_node_name": "Node 5",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Diffuser": {
            "air_inlet_node_name": "Node 20",
            "air_outlet_node_name": "Node 15",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Diffuser": {
            "air_inlet_node_name": "Node 30",
            "air_outlet_node_name": "Node 25",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Diffuser": {
            "air_inlet_node_name": "Node 40",
            "air_outlet_node_name": "Node 35",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Diffuser": {
            "air_inlet_node_name": "Node 50",
            "air_outlet_node_name": "Node 45",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "Availability Manager Night Cycle 6": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Core_ZN ZN PSZ-HP Occ Sch",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 7": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 8": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 9": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 10": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch",
            "thermostat_tolerance": 1
        }
    },
    "AvailabilityManager:Scheduled": {
        "Core_ZN ZN PSZ-HP OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_1 ZN PSZ-HP OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_2 ZN PSZ-HP OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_3 ZN PSZ-HP OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_4 ZN PSZ-HP OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 6",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 7",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 8",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 9",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 10",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Core_ZN ZN PSZ-HP OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Core_ZN ZN PSZ-HP OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-HP OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_1 ZN PSZ-HP OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-HP OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_2 ZN PSZ-HP OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-HP OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_3 ZN PSZ-HP OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-HP OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_4 ZN PSZ-HP OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Core_ZN ZN PSZ-HP Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 1",
                    "component_name": "Core_ZN ZN PSZ-HP OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 8"
                },
                {
                    "component_inlet_node_name": "Node 8",
                    "component_name": "Core_ZN ZN PSZ-HP Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 2"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-HP Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "Perimeter_ZN_1 ZN PSZ-HP OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 18"
                },
                {
                    "component_inlet_node_name": "Node 18",
                    "component_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 12"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-HP Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 21",
                    "component_name": "Perimeter_ZN_2 ZN PSZ-HP OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 28"
                },
                {
                    "component_inlet_node_name": "Node 28",
                    "component_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 22"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-HP Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 31",
                    "component_name": "Perimeter_ZN_3 ZN PSZ-HP OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 38"
                },
                {
                    "component_inlet_node_name": "Node 38",
                    "component_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 32"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-HP Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 41",
                    "component_name": "Perimeter_ZN_4 ZN PSZ-HP OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 48"
                },
                {
                    "component_inlet_node_name": "Node 48",
                    "component_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 42"
                }
            ]
        },
        "Service Water Heating Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
                }
            ]
        },
        "Service Water Heating Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Main WUC 0.06gpm at 140F Inlet Water Node",
                    "component_name": "Main WUC 0.06gpm at 140F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Main WUC 0.06gpm at 140F Outlet Water Node"
                }
            ]
        },
        "Service Water Heating Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Service Water Heating Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Service Water Heating Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Service Water Heating Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Service Water Heating Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Demand Inlet Node",
                    "component_name": "Service Water Heating Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Service Water Heating Loop Demand Inlet Pipe Node"
                }
            ]
        },
        "Service Water Heating Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Outlet Node"
                }
            ]
        },
        "Service Water Heating Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node",
                    "component_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node"
                }
            ]
        },
        "Service Water Heating Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
                }
            ]
        },
        "Service Water Heating Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Supply Inlet Node",
                    "component_name": "Main Service Water Loop Water Mains Pressure Driven",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Main Service Water Loop Water Mains Pressure Driven Outlet Water Node"
                }
            ]
        },
        "Service Water Heating Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Core_ZN ZN PSZ-HP Supply Branches": {
            "branches": [
                {
                    "branch_name": "Core_ZN ZN PSZ-HP Main Branch"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-HP Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_1 ZN PSZ-HP Main Branch"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-HP Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_2 ZN PSZ-HP Main Branch"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-HP Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_3 ZN PSZ-HP Main Branch"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-HP Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_4 ZN PSZ-HP Main Branch"
                }
            ]
        },
        "Service Water Heating Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Service Water Heating Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Service Water Heating Loop Demand Branch 1"
                },
                {
                    "branch_name": "Service Water Heating Loop Demand Branch 2"
                },
                {
                    "branch_name": "Service Water Heating Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Service Water Heating Loop Demand Outlet Branch"
                }
            ]
        },
        "Service Water Heating Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Service Water Heating Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Service Water Heating Loop Supply Branch 1"
                },
                {
                    "branch_name": "Service Water Heating Loop Supply Branch 2"
                },
                {
                    "branch_name": "Service Water Heating Loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "test_building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic_floor_core": {
            "construction_name": "PRM IEAD Roof R-15.87 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_east": {
            "construction_name": "PRM IEAD Roof R-15.87 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_north": {
            "construction_name": "PRM IEAD Roof R-15.87 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_south": {
            "construction_name": "PRM IEAD Roof R-15.87 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_west": {
            "construction_name": "PRM IEAD Roof R-15.87 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_east": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_north": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_south": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_west": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_east": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_north": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_south": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_west": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Core_ZN_ceiling": {
            "construction_name": "PRM IEAD Roof R-15.87",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_core",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_floor": {
            "construction_name": "PRM Slab on Grade Floor_Core_ZN_floor_0.73",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1_ceiling": {
            "construction_name": "PRM IEAD Roof R-15.87",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_south",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_floor": {
            "construction_name": "PRM Slab on Grade Floor_Perimeter_ZN_1_floor_0.73",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_south": {
            "construction_name": "PRM Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2_ceiling": {
            "construction_name": "PRM IEAD Roof R-15.87",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_east",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_floor": {
            "construction_name": "PRM Slab on Grade Floor_Perimeter_ZN_2_floor_0.73",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_east": {
            "construction_name": "PRM Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3_ceiling": {
            "construction_name": "PRM IEAD Roof R-15.87",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_north",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_floor": {
            "construction_name": "PRM Slab on Grade Floor_Perimeter_ZN_3_floor_0.73",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_north": {
            "construction_name": "PRM Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4_ceiling": {
            "construction_name": "PRM IEAD Roof R-15.87",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_west",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_floor": {
            "construction_name": "PRM Slab on Grade Floor_Perimeter_ZN_4_floor_0.73",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_west": {
            "construction_name": "PRM Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_4 ZN"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "Core_ZN ZN PSZ-HP 1spd DX HP Clg Coil": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Node 8",
            "air_outlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 7",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 4",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 8",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 6",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 3"
        },
        "Perimeter_ZN_1 ZN PSZ-HP 1spd DX HP Clg Coil": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Node 18",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 15",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 8",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 16",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 14",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 7"
        },
        "Perimeter_ZN_2 ZN PSZ-HP 1spd DX HP Clg Coil": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Node 28",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 23",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 12",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 24",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 22",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 11"
        },
        "Perimeter_ZN_3 ZN PSZ-HP 1spd DX HP Clg Coil": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Node 38",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 31",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 16",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 32",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 30",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 15"
        },
        "Perimeter_ZN_4 ZN PSZ-HP 1spd DX HP Clg Coil": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Node 48",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 39",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 20",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 40",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 38",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 19"
        }
    },
    "Coil:Heating:DX:SingleSpeed": {
        "Core_ZN ZN HP Htg Coil": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 2",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Core_ZN ZN HP Htg Coil EIR Func of Flow Frac Curve",
            "energy_input_ratio_function_of_temperature_curve_name": "Core_ZN ZN HP Htg Coil EIR Func of Temp Curve",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.4,
            "heating_capacity_function_of_flow_fraction_curve_name": "Core_ZN ZN HP Htg Coil Htg Cap Func of Flow Frac Curve",
            "heating_capacity_function_of_temperature_curve_name": "Core_ZN ZN HP Htg Coil Htg Cap Func of Temp Curve",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "Core_ZN ZN HP Htg Coil PLR Correlation Curve",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_1 ZN HP Htg Coil": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Perimeter_ZN_1 ZN HP Htg Coil EIR Func of Flow Frac Curve",
            "energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_1 ZN HP Htg Coil EIR Func of Temp Curve",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.4,
            "heating_capacity_function_of_flow_fraction_curve_name": "Perimeter_ZN_1 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve",
            "heating_capacity_function_of_temperature_curve_name": "Perimeter_ZN_1 ZN HP Htg Coil Htg Cap Func of Temp Curve",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "Perimeter_ZN_1 ZN HP Htg Coil PLR Correlation Curve",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_2 ZN HP Htg Coil": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Perimeter_ZN_2 ZN HP Htg Coil EIR Func of Flow Frac Curve",
            "energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_2 ZN HP Htg Coil EIR Func of Temp Curve",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.4,
            "heating_capacity_function_of_flow_fraction_curve_name": "Perimeter_ZN_2 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve",
            "heating_capacity_function_of_temperature_curve_name": "Perimeter_ZN_2 ZN HP Htg Coil Htg Cap Func of Temp Curve",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "Perimeter_ZN_2 ZN HP Htg Coil PLR Correlation Curve",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_3 ZN HP Htg Coil": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Perimeter_ZN_3 ZN HP Htg Coil EIR Func of Flow Frac Curve",
            "energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_3 ZN HP Htg Coil EIR Func of Temp Curve",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.4,
            "heating_capacity_function_of_flow_fraction_curve_name": "Perimeter_ZN_3 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve",
            "heating_capacity_function_of_temperature_curve_name": "Perimeter_ZN_3 ZN HP Htg Coil Htg Cap Func of Temp Curve",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "Perimeter_ZN_3 ZN HP Htg Coil PLR Correlation Curve",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_4 ZN HP Htg Coil": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Perimeter_ZN_4 ZN HP Htg Coil EIR Func of Flow Frac Curve",
            "energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_4 ZN HP Htg Coil EIR Func of Temp Curve",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.4,
            "heating_capacity_function_of_flow_fraction_curve_name": "Perimeter_ZN_4 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve",
            "heating_capacity_function_of_temperature_curve_name": "Perimeter_ZN_4 ZN HP Htg Coil Htg Cap Func of Temp Curve",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "Perimeter_ZN_4 ZN HP Htg Coil PLR Correlation Curve",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        }
    },
    "Coil:Heating:Electric": {
        "Core_ZN ZN PSZ-HP Electric Backup Htg Coil": {
            "air_inlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "air_outlet_node_name": "Node 2",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Electric Backup Htg Coil": {
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "air_outlet_node_name": "Node 12",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Electric Backup Htg Coil": {
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "air_outlet_node_name": "Node 22",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Electric Backup Htg Coil": {
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "air_outlet_node_name": "Node 32",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Electric Backup Htg Coil": {
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "air_outlet_node_name": "Node 42",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        }
    },
    "Connector:Mixer": {
        "Service Water Heating Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Service Water Heating Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Service Water Heating Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Service Water Heating Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Service Water Heating Loop Demand Outlet Branch"
        },
        "Service Water Heating Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Service Water Heating Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Service Water Heating Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Service Water Heating Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Service Water Heating Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Service Water Heating Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Service Water Heating Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Service Water Heating Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Service Water Heating Loop Demand Inlet Branch"
        },
        "Service Water Heating Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Service Water Heating Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Service Water Heating Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Service Water Heating Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Service Water Heating Loop Demand Connector List": {
            "connector_1_name": "Service Water Heating Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Service Water Heating Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Service Water Heating Loop Supply Connector List": {
            "connector_1_name": "Service Water Heating Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Service Water Heating Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "PRM IEAD Roof R-15.87": {
            "layer_2": "Typical Insulation R-14.76",
            "layer_3": "Metal Roof Surface",
            "outside_layer": "Roof Membrane"
        },
        "PRM IEAD Roof R-15.87 Reversed": {
            "layer_2": "Typical Insulation R-14.76",
            "layer_3": "Roof Membrane",
            "outside_layer": "Metal Roof Surface"
        },
        "PRM Steel Framed Exterior Wall R-8.06": {
            "layer_2": "5/8 in. Gypsum Board",
            "layer_3": "Typical Insulation R-6.01",
            "layer_4": "5/8 in. Gypsum Board",
            "outside_layer": "Stucco - 3/8 in."
        },
        "PRM Typical Insulated Metal Door R-1.43": {
            "layer_2": "Typical Insulation R-0.58 1",
            "outside_layer": "F08 Metal surface"
        },
        "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25": {
            "outside_layer": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing U-1.22 SHGC 0.25"
        },
        "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1": {
            "outside_layer": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing U-1.22 SHGC 0.25 1"
        },
        "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 2": {
            "outside_layer": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing U-1.22 SHGC 0.25 2"
        },
        "Typical Attic Soffit": {
            "outside_layer": "5/8 in. Plywood"
        },
        "Typical Insulated Basement Mass Wall": {
            "outside_layer": "8 in. Concrete Block Basement Wall"
        },
        "Typical Insulated Carpeted 6in Slab Floor": {
            "layer_2": "Typical Carpet Pad",
            "outside_layer": "6 in. Normalweight Concrete Floor"
        },
        "Typical Insulated Exterior Mass Floor R-7.3": {
            "layer_2": "4 in. Normalweight Concrete Floor",
            "layer_3": "Typical Carpet Pad",
            "outside_layer": "Typical Insulation R-4.73"
        },
        "Typical Insulated Metal Door R-1.43": {
            "layer_2": "Typical Insulation R-0.58",
            "outside_layer": "F08 Metal surface"
        },
        "Typical Insulated Wood Framed Exterior Wall R-11.24": {
            "layer_2": "5/8 in. Gypsum Board",
            "layer_3": "Typical Insulation R-9.06",
            "layer_4": "5/8 in. Gypsum Board",
            "outside_layer": "25mm Stucco"
        },
        "Typical Interior Ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "Typical Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "Typical Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "Typical Interior Window": {
            "outside_layer": "Clear 3mm"
        },
        "Typical Overhead Door R-0.86": {
            "outside_layer": "Typical Insulation R-0.01"
        },
        "Typical Uninsulated Wood Joist Attic Roof": {
            "layer_2": "5/8 in. Plywood",
            "outside_layer": "Asphalt Shingles"
        },
        "Typical Wood Joist Attic Floor R-29.41": {
            "layer_2": "Typical Insulation R-27.78",
            "outside_layer": "5/8 in. Gypsum Board"
        },
        "Typical Wood Joist Attic Floor R-29.41 1": {
            "layer_2": "Typical Insulation R-27.78 1",
            "outside_layer": "5/8 in. Gypsum Board"
        },
        "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm": {
            "outside_layer": "REF B CLEAR HI 6MM"
        }
    },
    "Construction:FfactorGroundFloor": {
        "Foundation F 126 Perim 0 Area 14966": {
            "area": 149.6574,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 0
        },
        "Foundation F 126 Perim 1846 Area 673": {
            "area": 67.3,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 18.46
        },
        "Foundation F 126 Perim 2769 Area 11345": {
            "area": 113.45,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 27.69
        },
        "PRM Slab on Grade Floor_Core_ZN_floor_0.73": {
            "area": 149.6574,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 0
        },
        "PRM Slab on Grade Floor_Perimeter_ZN_1_floor_0.73": {
            "area": 113.45,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 27.69
        },
        "PRM Slab on Grade Floor_Perimeter_ZN_2_floor_0.73": {
            "area": 67.3,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 18.46
        },
        "PRM Slab on Grade Floor_Perimeter_ZN_3_floor_0.73": {
            "area": 113.45,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 27.69
        },
        "PRM Slab on Grade Floor_Perimeter_ZN_4_floor_0.73": {
            "area": 67.3,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 18.46
        }
    },
    "Controller:MechanicalVentilation": {
        "Controller Mechanical Ventilation 1": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Core_ZN ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 2": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 3": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 4": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 5": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "Core_ZN ZN PSZ-HP OA System Controller": {
            "actuator_node_name": "Node 6",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 1",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Node 8",
            "relief_air_outlet_node_name": "Node 7",
            "return_air_node_name": "Node 1"
        },
        "Perimeter_ZN_1 ZN PSZ-HP OA System Controller": {
            "actuator_node_name": "Node 16",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 2",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Node 18",
            "relief_air_outlet_node_name": "Node 17",
            "return_air_node_name": "Node 11"
        },
        "Perimeter_ZN_2 ZN PSZ-HP OA System Controller": {
            "actuator_node_name": "Node 26",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 3",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Node 28",
            "relief_air_outlet_node_name": "Node 27",
            "return_air_node_name": "Node 21"
        },
        "Perimeter_ZN_3 ZN PSZ-HP OA System Controller": {
            "actuator_node_name": "Node 36",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 4",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Node 38",
            "relief_air_outlet_node_name": "Node 37",
            "return_air_node_name": "Node 31"
        },
        "Perimeter_ZN_4 ZN PSZ-HP OA System Controller": {
            "actuator_node_name": "Node 46",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 5",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Node 48",
            "relief_air_outlet_node_name": "Node 47",
            "return_air_node_name": "Node 41"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 2": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 29.44444,
            "maximum_value_of_y": 29.44444,
            "minimum_value_of_x": -23.33333,
            "minimum_value_of_y": -23.33333
        },
        "Curve Biquadratic 3": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 4": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 7": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 8": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 11": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 12": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 15": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 16": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 19": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Curve Biquadratic 20": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.89,
            "maximum_value_of_y": 46.1,
            "minimum_value_of_x": 12.78,
            "minimum_value_of_y": 21.1
        },
        "Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 29.44444,
            "maximum_value_of_y": 29.44444,
            "minimum_value_of_x": -23.33333,
            "minimum_value_of_y": -23.33333
        },
        "Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 29.44444,
            "maximum_value_of_y": 29.44444,
            "minimum_value_of_x": -23.33333,
            "minimum_value_of_y": -23.33333
        },
        "Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 29.44444,
            "maximum_value_of_y": 29.44444,
            "minimum_value_of_x": -23.33333,
            "minimum_value_of_y": -23.33333
        },
        "Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 2": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 29.44444,
            "maximum_value_of_y": 29.44444,
            "minimum_value_of_x": -23.33333,
            "minimum_value_of_y": -23.33333
        }
    },
    "Curve:Cubic": {
        "Core_ZN ZN HP Htg Coil EIR Func of Temp Curve": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Core_ZN ZN HP Htg Coil Htg Cap Func of Flow Frac Curve": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Core_ZN ZN HP Htg Coil Htg Cap Func of Temp Curve": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Fan On Off Efficiency Curve": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 4": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_1 ZN HP Htg Coil EIR Func of Temp Curve": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Perimeter_ZN_1 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Perimeter_ZN_1 ZN HP Htg Coil Htg Cap Func of Temp Curve": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Perimeter_ZN_2 ZN HP Htg Coil EIR Func of Temp Curve": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Perimeter_ZN_2 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Perimeter_ZN_2 ZN HP Htg Coil Htg Cap Func of Temp Curve": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Perimeter_ZN_3 ZN HP Htg Coil EIR Func of Temp Curve": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Perimeter_ZN_3 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Perimeter_ZN_3 ZN HP Htg Coil Htg Cap Func of Temp Curve": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Perimeter_ZN_4 ZN HP Htg Coil EIR Func of Temp Curve": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "Perimeter_ZN_4 ZN HP Htg Coil Htg Cap Func of Flow Frac Curve": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Perimeter_ZN_4 ZN HP Htg Coil Htg Cap Func of Temp Curve": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        }
    },
    "Curve:Exponent": {
        "Fan On Off Power Curve": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 4": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quadratic": {
        "Core_ZN ZN HP Htg Coil EIR Func of Flow Frac Curve": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Core_ZN ZN HP Htg Coil PLR Correlation Curve": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 6": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 7": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 8": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 14": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 15": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 16": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 22": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 23": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 24": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 30": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 31": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 32": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 38": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 39": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 40": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_1 ZN HP Htg Coil EIR Func of Flow Frac Curve": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_1 ZN HP Htg Coil PLR Correlation Curve": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_2 ZN HP Htg Coil EIR Func of Flow Frac Curve": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_2 ZN HP Htg Coil PLR Correlation Curve": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_3 ZN HP Htg Coil EIR Func of Flow Frac Curve": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_3 ZN HP Htg Coil PLR Correlation Curve": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_4 ZN HP Htg Coil EIR Func of Flow Frac Curve": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Perimeter_ZN_4 ZN HP Htg Coil PLR Correlation Curve": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Office WholeBuilding - Sm Office Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        }
    },
    "ElectricEquipment": {
        "Office WholeBuilding - Sm Office Elec Equip 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "OfficeSmall BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 6.78126356252712,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 2"
        },
        "Office WholeBuilding - Sm Office Elec Equip 2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "OfficeSmall BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 6.78126356252712,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 3"
        },
        "Office WholeBuilding - Sm Office Elec Equip 3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "OfficeSmall BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 6.78126356252712,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 4"
        },
        "Office WholeBuilding - Sm Office Elec Equip 4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "OfficeSmall BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 6.78126356252712,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 5"
        },
        "Office WholeBuilding - Sm Office Elec Equip 5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "OfficeSmall BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 6.78126356252712,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 6"
        }
    },
    "Exterior:Lights": {
        "NonDimming Exterior Lights Def": {
            "control_option": "AstronomicalClock",
            "design_level": 1582.575,
            "end_use_subcategory": "General",
            "schedule_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "Core_ZN ZN PSZ-HP Fan": {
            "air_inlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve",
            "fan_total_efficiency": 0.495,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 891.50604810396
        },
        "Perimeter_ZN_1 ZN PSZ-HP Fan": {
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 1",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 1",
            "fan_total_efficiency": 0.495,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 891.50604810396
        },
        "Perimeter_ZN_2 ZN PSZ-HP Fan": {
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 2",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 2",
            "fan_total_efficiency": 0.495,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 891.50604810396
        },
        "Perimeter_ZN_3 ZN PSZ-HP Fan": {
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 3",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 3",
            "fan_total_efficiency": 0.495,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 891.506048103959
        },
        "Perimeter_ZN_4 ZN PSZ-HP Fan": {
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 4",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 4",
            "fan_total_efficiency": 0.495,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 891.50604810396
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_ZN_1_wall_south_Window_1": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.47659792371096,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.35188238484399,
            "vertex_2_x_coordinate": 1.47659792371096,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.972117615156009,
            "vertex_3_x_coordinate": 3.13340207628904,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.972117615156009,
            "vertex_4_x_coordinate": 3.13340207628904,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.35188238484399
        },
        "Perimeter_ZN_1_wall_south_Window_2": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.09659792371095,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.35188238484399,
            "vertex_2_x_coordinate": 6.09659792371095,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.972117615156009,
            "vertex_3_x_coordinate": 7.75340207628904,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.972117615156009,
            "vertex_4_x_coordinate": 7.75340207628904,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.35188238484399
        },
        "Perimeter_ZN_1_wall_south_Window_3": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.706597923711,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.35188238484399,
            "vertex_2_x_coordinate": 10.706597923711,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.972117615156009,
            "vertex_3_x_coordinate": 12.363402076289,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.972117615156009,
            "vertex_4_x_coordinate": 12.363402076289,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.35188238484399
        },
        "Perimeter_ZN_1_wall_south_Window_4": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.326597923711,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.35188238484399,
            "vertex_2_x_coordinate": 15.326597923711,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.972117615156009,
            "vertex_3_x_coordinate": 16.983402076289,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.972117615156009,
            "vertex_4_x_coordinate": 16.983402076289,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.35188238484399
        },
        "Perimeter_ZN_1_wall_south_Window_5": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.936597923711,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.35188238484399,
            "vertex_2_x_coordinate": 19.936597923711,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.972117615156009,
            "vertex_3_x_coordinate": 21.593402076289,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.972117615156009,
            "vertex_4_x_coordinate": 21.593402076289,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.35188238484399
        },
        "Perimeter_ZN_1_wall_south_Window_6": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.556597923711,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.35188238484399,
            "vertex_2_x_coordinate": 24.556597923711,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.972117615156009,
            "vertex_3_x_coordinate": 26.213402076289,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.972117615156009,
            "vertex_4_x_coordinate": 26.213402076289,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.35188238484399
        },
        "Perimeter_ZN_1_wall_south_door": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25",
            "multiplier": 1,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 13.016597923711,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.03301641027367,
            "vertex_2_x_coordinate": 13.016597923711,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.100983589726327,
            "vertex_3_x_coordinate": 14.673402076289,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.100983589726327,
            "vertex_4_x_coordinate": 14.673402076289,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.03301641027367
        },
        "Perimeter_ZN_2_wall_east_Window_1": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 1.39,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 1.39,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 3.22,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 3.22,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_2_wall_east_Window_2": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 6.01,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 6.01,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 7.84,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 7.84,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_2_wall_east_Window_3": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 10.62,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 10.62,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 12.45,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 12.45,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_2_wall_east_Window_4": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 15.24,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 15.24,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 17.07,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 17.07,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Door1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 14.911800279714,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 14.911800279714,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 13.997400279714,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 13.997400279714,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_ZN_3_wall_north_Door2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.131920148775,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 19.131920148775,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 18.217520148775,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 18.217520148775,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_ZN_3_wall_north_Window_1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.3,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 26.3,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 24.47,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 24.47,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.68,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 21.68,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 19.85,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 19.85,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_3": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.07,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 17.07,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 15.24,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 15.24,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_4": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.45,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 12.45,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 10.62,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 10.62,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_5": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.84,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 7.84,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.01,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.01,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_6": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.22,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 3.22,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 1.39,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 1.39,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Sub Surface 1": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing Window U-1.22 SHGC 0.25 2",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 18.4346,
            "vertex_1_z_coordinate": 1.64057852496677,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 18.4346,
            "vertex_2_z_coordinate": 0.6,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.0253999999999976,
            "vertex_3_z_coordinate": 0.6,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.0253999999999976,
            "vertex_4_z_coordinate": 1.64057852496677
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "InternalMass": {
        "Attic Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1135.9548,
            "zone_or_zonelist_name": "Attic ZN"
        },
        "Core_ZN Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 299.3148,
            "zone_or_zonelist_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "Office Attic Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_replaceable": 1,
            "lighting_level": 0,
            "schedule_name": "Always Off Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office Attic 2"
        },
        "Office WholeBuilding - Sm Office Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeSmall BLDG_LIGHT_SCH_0.1250",
            "watts_per_zone_floor_area": 18.2986477084065,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 2"
        },
        "Office WholeBuilding - Sm Office Lights 2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeSmall BLDG_LIGHT_SCH_0.3750",
            "watts_per_zone_floor_area": 11.8403014583807,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 3"
        },
        "Office WholeBuilding - Sm Office Lights 3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeSmall BLDG_LIGHT_SCH_0.3750",
            "watts_per_zone_floor_area": 11.8403014583807,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 4"
        },
        "Office WholeBuilding - Sm Office Lights 4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeSmall BLDG_LIGHT_SCH_0.3750",
            "watts_per_zone_floor_area": 12.9166925000517,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 5"
        },
        "Office WholeBuilding - Sm Office Lights 5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeSmall BLDG_LIGHT_SCH_0.3750",
            "watts_per_zone_floor_area": 11.8403014583807,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 6"
        }
    },
    "Material": {
        "4 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "5/8 in. Gypsum Board": {
            "conductivity": 0.159999999999999,
            "density": 799.999999999999,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "5/8 in. Plywood": {
            "conductivity": 0.12,
            "density": 543.999999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "6 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.7
        },
        "8 in. Concrete Block Basement Wall": {
            "conductivity": 1.326,
            "density": 1841.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 911.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "25mm Stucco": {
            "conductivity": 0.719999999999999,
            "density": 1855.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 839.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Asphalt Shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.00319999999999998,
            "visible_absorptance": 0.7
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "Metal Roof Surface": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Stucco - 3/8 in.": {
            "conductivity": 0.721197135476959,
            "density": 1855.09824333832,
            "roughness": "Smooth",
            "solar_absorptance": 0,
            "specific_heat": 837.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.009652,
            "visible_absorptance": 0
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Typical Carpet Pad": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.216479986995276,
            "visible_absorptance": 0.8
        },
        "Typical Insulation R-0.01": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.001,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-0.58": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.101874652714525,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-0.58 1": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.101874652714525,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-4.73": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.833053022109829,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-6.01": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.05841645736724,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-9.06": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.59504467488221,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.76": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.59864112987226,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-27.78": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.89189838823363,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-27.78 1": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.89189838823363,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core_ZN ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 5"
                }
            ]
        },
        "Core_ZN ZN PSZ-HP Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 3"
                }
            ]
        },
        "Core_ZN ZN PSZ-HP Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 2"
                }
            ]
        },
        "Core_ZN ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 9"
                }
            ]
        },
        "Perimeter_ZN_1 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 15"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-HP Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 13"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-HP Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 12"
                }
            ]
        },
        "Perimeter_ZN_1 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 19"
                }
            ]
        },
        "Perimeter_ZN_2 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 25"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-HP Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 23"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-HP Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 22"
                }
            ]
        },
        "Perimeter_ZN_2 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 29"
                }
            ]
        },
        "Perimeter_ZN_3 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 35"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-HP Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 33"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-HP Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 32"
                }
            ]
        },
        "Perimeter_ZN_3 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 39"
                }
            ]
        },
        "Perimeter_ZN_4 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 45"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-HP Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 43"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-HP Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 42"
                }
            ]
        },
        "Perimeter_ZN_4 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 49"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "Core_ZN ZN PSZ-HP OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 8",
            "outdoor_air_stream_node_name": "Node 6",
            "relief_air_stream_node_name": "Node 7",
            "return_air_stream_node_name": "Node 1"
        },
        "Perimeter_ZN_1 ZN PSZ-HP OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 18",
            "outdoor_air_stream_node_name": "Node 16",
            "relief_air_stream_node_name": "Node 17",
            "return_air_stream_node_name": "Node 11"
        },
        "Perimeter_ZN_2 ZN PSZ-HP OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 28",
            "outdoor_air_stream_node_name": "Node 26",
            "relief_air_stream_node_name": "Node 27",
            "return_air_stream_node_name": "Node 21"
        },
        "Perimeter_ZN_3 ZN PSZ-HP OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 38",
            "outdoor_air_stream_node_name": "Node 36",
            "relief_air_stream_node_name": "Node 37",
            "return_air_stream_node_name": "Node 31"
        },
        "Perimeter_ZN_4 ZN PSZ-HP OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 48",
            "outdoor_air_stream_node_name": "Node 46",
            "relief_air_stream_node_name": "Node 47",
            "return_air_stream_node_name": "Node 41"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 6"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 16"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 26"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 36"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 46"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Schedules": {
        "Output:Schedules 1": {
            "key_field": "Hourly"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "schedule value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.555555555555556,
            "tolerance_for_time_heating_setpoint_not_met": 0.555555555555556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "unit_conversion": "None"
        }
    },
    "People": {
        "Office WholeBuilding - Sm Office People 1": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.0602778983335744,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 2"
        },
        "Office WholeBuilding - Sm Office People 2": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.0602778983335744,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 3"
        },
        "Office WholeBuilding - Sm Office People 3": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.0602778983335744,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 4"
        },
        "Office WholeBuilding - Sm Office People 4": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.0602778983335744,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 5"
        },
        "Office WholeBuilding - Sm Office People 5": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.0602778983335744,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office 6"
        }
    },
    "Pipe:Adiabatic": {
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
            "outlet_node_name": "Main Service Water Loop Supply Outlet Node"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
            "outlet_node_name": "Main Service Water Loop Demand Outlet Node"
        },
        "Service Water Heating Loop Demand Bypass Pipe": {
            "inlet_node_name": "Service Water Heating Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Service Water Heating Loop Demand Bypass Pipe Outlet Node"
        },
        "Service Water Heating Loop Demand Inlet Pipe": {
            "inlet_node_name": "Main Service Water Loop Demand Inlet Node",
            "outlet_node_name": "Service Water Heating Loop Demand Inlet Pipe Node"
        }
    },
    "PlantEquipmentList": {
        "Service Water Heating Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Service Water Heating Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Service Water Heating Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Service Water Heating Loop Operation Schemes": {
            "control_scheme_1_name": "Service Water Heating Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Service Water Heating Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Service Water Heating Loop Demand Branches",
            "demand_side_connector_list_name": "Service Water Heating Loop Demand Connector List",
            "demand_side_inlet_node_name": "Main Service Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Main Service Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Main Service Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Service Water Heating Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Service Water Heating Loop Supply Branches",
            "plant_side_connector_list_name": "Service Water Heating Loop Supply Connector List",
            "plant_side_inlet_node_name": "Main Service Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Main Service Water Loop Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Main Service Water Loop Water Mains Pressure Driven": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5294,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 0.001,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Main Service Water Loop Supply Inlet Node",
            "motor_efficiency": 0.825,
            "outlet_node_name": "Main Service Water Loop Water Mains Pressure Driven Outlet Water Node",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "Schedule:Compact": {
        "Core_ZN ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core_ZN ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_1 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_1 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_2 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_2 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_3 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_3 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_4 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_4 ZN Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        }
    },
    "Schedule:Day:Interval": {
        "Air Velocity Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Velocity"
        },
        "Always On Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits"
        },
        "Clothing Schedule Default Winter Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule Summer Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "CoreZNZNPSZAC1maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Core_ZN ZN PSZ-HP Occ Sch Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Core_ZN ZN PSZ-HP Occ Sch Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Core_ZN ZN PSZ-HP Occ Sch Sunday": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Core_ZN ZN PSZ-HP Occ Sch Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Fraction Latent - 0.05 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Fraction Sensible - 0.2 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Mixed Water At Faucet Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Office WholeBuilding - Sm Office Elec Equip 5 Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office WholeBuilding - Sm Office Elec Equip 5 Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office WholeBuilding - Sm Office Lights 1 Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office WholeBuilding - Sm Office Lights 1 Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.205714285714286
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office WholeBuilding - Sm Office Lights 5 Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office WholeBuilding - Sm Office Lights 5 Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.288
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office WholeBuilding - Sm Office People 5 Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Office WholeBuilding - Sm Office People 5 Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall ACTIVITY_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeSmall ACTIVITY_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeSmall ACTIVITY_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeSmall BLDG_EQUIP_SCH Default": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_EQUIP_SCH Wknd Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Default": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.32
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.32
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.1250 1": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.205714285714286
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.262857142857143
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.48
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.914285714285714
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.697142857142857
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.48
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.365714285714286
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.262857142857143
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.205714285714286
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.3750 1": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.288
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.368
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.672
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.976
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.672
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.512
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.368
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.288
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Wknd Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Wknd Day_0.1250 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.205714285714286
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Wknd Day_0.3750 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.288
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_OCC_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_OCC_SCH Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.21
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.32
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Summer Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Winter Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 23.89
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 29.44
                },
                {
                    "time": "18:00",
                    "value_until_time": 23.89
                },
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.11
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.56
                },
                {
                    "time": "19:00",
                    "value_until_time": 21.11
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HVACOperationSchd Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall HVACOperationSchd Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall HVACOperationSchd Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 1"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 1"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 4"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 4"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 4"
        },
        "PerimeterZN1ZNPSZAC2maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PerimeterZN2ZNPSZAC3maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PerimeterZN3ZNPSZAC4maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PerimeterZN4ZNPSZAC5maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Perimeter_ZN_1 Infiltration Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 1"
        },
        "Perimeter_ZN_1 Infiltration Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 1"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Sunday": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Sunday": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Sunday": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_4 Infiltration Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 4"
        },
        "Perimeter_ZN_4 Infiltration Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 4"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Sunday": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Schedule Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Service Water Loop Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits"
        },
        "Work Efficiency Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Air Velocity Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Air Velocity Schedule Default",
            "customday2_schedule_day_name": "Air Velocity Schedule Default",
            "friday_schedule_day_name": "Air Velocity Schedule Default",
            "holiday_schedule_day_name": "Air Velocity Schedule Default",
            "monday_schedule_day_name": "Air Velocity Schedule Default",
            "saturday_schedule_day_name": "Air Velocity Schedule Default",
            "summerdesignday_schedule_day_name": "Air Velocity Schedule Default",
            "sunday_schedule_day_name": "Air Velocity Schedule Default",
            "thursday_schedule_day_name": "Air Velocity Schedule Default",
            "tuesday_schedule_day_name": "Air Velocity Schedule Default",
            "wednesday_schedule_day_name": "Air Velocity Schedule Default",
            "winterdesignday_schedule_day_name": "Air Velocity Schedule Default"
        },
        "Clothing Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "customday2_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "friday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "holiday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "monday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "saturday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "summerdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "sunday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "thursday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "tuesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "wednesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "winterdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes"
        },
        "Core_ZN ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "customday2_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "friday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "holiday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "monday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "saturday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Sunday",
            "summerdesignday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Summer Design Day",
            "sunday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Sunday",
            "thursday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "tuesday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "wednesday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Default",
            "winterdesignday_schedule_day_name": "Core_ZN ZN PSZ-HP Occ Sch Winter Design Day"
        },
        "Fraction Latent - 0.05 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Latent - 0.05 Default",
            "customday2_schedule_day_name": "Fraction Latent - 0.05 Default",
            "friday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "holiday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "monday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "saturday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "summerdesignday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "sunday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "thursday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "tuesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "wednesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "winterdesignday_schedule_day_name": "Fraction Latent - 0.05 Default"
        },
        "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "customday2_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "friday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "holiday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "monday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "saturday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "summerdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "sunday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "thursday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "tuesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "wednesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "winterdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default"
        },
        "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "customday2_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "friday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "holiday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "monday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "saturday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "sunday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "thursday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "tuesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "wednesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default"
        },
        "OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "customday2_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "friday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "monday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "thursday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Winter Design Day"
        },
        "OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "friday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "holiday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "monday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "saturday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "tuesday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "wednesday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "winterdesignday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Winter Design Day"
        },
        "OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Wknd Day",
            "summerdesignday_schedule_day_name": "Office WholeBuilding - Sm Office Elec Equip 5 Summer Design Day 1",
            "sunday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Wknd Day",
            "thursday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "winterdesignday_schedule_day_name": "Office WholeBuilding - Sm Office Elec Equip 5 Winter Design Day 1"
        },
        "OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day",
            "thursday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Winter Design Day"
        },
        "OfficeSmall BLDG_LIGHT_SCH_0.1250 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 1",
            "customday2_schedule_day_name": "Schedule Day 1",
            "friday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.1250 1",
            "holiday_schedule_day_name": "Schedule Day 1",
            "monday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.1250 1",
            "saturday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day_0.1250 1",
            "summerdesignday_schedule_day_name": "Office WholeBuilding - Sm Office Lights 1 Summer Design Day 1",
            "sunday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day_0.1250 1",
            "thursday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.1250 1",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.1250 1",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.1250 1",
            "winterdesignday_schedule_day_name": "Office WholeBuilding - Sm Office Lights 1 Winter Design Day 1"
        },
        "OfficeSmall BLDG_LIGHT_SCH_0.3750 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 2",
            "customday2_schedule_day_name": "Schedule Day 2",
            "friday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.3750 1",
            "holiday_schedule_day_name": "Schedule Day 2",
            "monday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.3750 1",
            "saturday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day_0.3750 1",
            "summerdesignday_schedule_day_name": "Office WholeBuilding - Sm Office Lights 5 Summer Design Day 1",
            "sunday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day_0.3750 1",
            "thursday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.3750 1",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.3750 1",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day_0.3750 1",
            "winterdesignday_schedule_day_name": "Office WholeBuilding - Sm Office Lights 5 Winter Design Day 1"
        },
        "OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "summerdesignday_schedule_day_name": "Office WholeBuilding - Sm Office People 5 Summer Design Day 1",
            "sunday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "Office WholeBuilding - Sm Office People 5 Winter Design Day 1"
        },
        "OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Winter Design Day"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "customday2_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "friday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "monday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "summerdesignday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "thursday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "customday2_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "friday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "holiday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "monday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "saturday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "summerdesignday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "thursday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "tuesday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "wednesday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "winterdesignday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Winter Design Day"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "customday2_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "friday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "monday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "summerdesignday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "thursday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day"
        },
        "OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "customday2_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "friday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "monday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "summerdesignday_schedule_day_name": "OfficeSmall HVACOperationSchd Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "thursday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall HVACOperationSchd Winter Design Day"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "friday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "monday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "summerdesignday_schedule_day_name": "Perimeter_ZN_1 Infiltration Summer Design Day 1",
            "sunday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "Perimeter_ZN_1 Infiltration Winter Design Day 1"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "friday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "monday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "Perimeter_ZN_4 Infiltration Summer Design Day 1",
            "sunday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "Perimeter_ZN_4 Infiltration Winter Design Day 1"
        },
        "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "customday2_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "friday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "holiday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "monday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "saturday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Sunday",
            "summerdesignday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Summer Design Day",
            "sunday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Sunday",
            "thursday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "tuesday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "wednesday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Default",
            "winterdesignday_schedule_day_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Winter Design Day"
        },
        "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "customday2_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "friday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "holiday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "monday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "saturday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Sunday",
            "summerdesignday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Summer Design Day",
            "sunday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Sunday",
            "thursday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "tuesday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "wednesday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Default",
            "winterdesignday_schedule_day_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Winter Design Day"
        },
        "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "customday2_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "friday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "holiday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "monday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "saturday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Sunday",
            "summerdesignday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Summer Design Day",
            "sunday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Sunday",
            "thursday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "tuesday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "wednesday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Default",
            "winterdesignday_schedule_day_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Winter Design Day"
        },
        "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "customday2_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "friday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "holiday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "monday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "saturday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Sunday",
            "summerdesignday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Summer Design Day",
            "sunday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Sunday",
            "thursday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "tuesday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "wednesday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Default",
            "winterdesignday_schedule_day_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Winter Design Day"
        },
        "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "customday2_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "friday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "holiday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "monday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "saturday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "sunday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "thursday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "tuesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "wednesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default"
        },
        "Work Efficiency Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Work Efficiency Schedule Default",
            "customday2_schedule_day_name": "Work Efficiency Schedule Default",
            "friday_schedule_day_name": "Work Efficiency Schedule Default",
            "holiday_schedule_day_name": "Work Efficiency Schedule Default",
            "monday_schedule_day_name": "Work Efficiency Schedule Default",
            "saturday_schedule_day_name": "Work Efficiency Schedule Default",
            "summerdesignday_schedule_day_name": "Work Efficiency Schedule Default",
            "sunday_schedule_day_name": "Work Efficiency Schedule Default",
            "thursday_schedule_day_name": "Work Efficiency Schedule Default",
            "tuesday_schedule_day_name": "Work Efficiency Schedule Default",
            "wednesday_schedule_day_name": "Work Efficiency Schedule Default",
            "winterdesignday_schedule_day_name": "Work Efficiency Schedule Default"
        }
    },
    "Schedule:Year": {
        "Air Velocity Schedule": {
            "schedule_type_limits_name": "Velocity",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Air Velocity Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Clothing Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Clothing Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Core_ZN ZN PSZ-HP Occ Sch": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Core_ZN ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fraction Latent - 0.05": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Latent - 0.05 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fraction Sensible - 0.2": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Mixed Water At Faucet Temp - 140F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge INFIL_SCH_PNNL": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall ACTIVITY_SCH": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_EQUIP_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_LIGHT_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_LIGHT_SCH_0.1250": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_LIGHT_SCH_0.1250 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_LIGHT_SCH_0.3750": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_LIGHT_SCH_0.3750 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_OCC_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_SWH_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall HVACOperationSchd": {
            "schedule_type_limits_name": "OnOff",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall INFIL_Door_Opening_SCH": {
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 1",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH": {
            "schedule_type_limits_name": "Infiltration Schedule Type Limits 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-HP Occ Sch": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Perimeter_ZN_1 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-HP Occ Sch": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Perimeter_ZN_2 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-HP Occ Sch": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Perimeter_ZN_3 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-HP Occ Sch": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Perimeter_ZN_4 ZN PSZ-HP Occ Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Service Water Loop Temp - 140F": {
            "schedule_type_limits_name": "Temperature Schedule Type Limits",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Work Efficiency Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Work Efficiency Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {},
        "Core_ZN ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Infiltration Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Infiltration Schedule Type Limits 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Infiltration Schedule Type Limits 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Perimeter_ZN_1 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_ZN_2 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_ZN_3 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_ZN_4 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:MixedAir": {
        "Node 8 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "fan_outlet_node_name": "Core_ZN ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "reference_setpoint_node_name": "Node 2",
            "setpoint_node_or_nodelist_name": "Node 8"
        },
        "Node 18 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "fan_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "reference_setpoint_node_name": "Node 12",
            "setpoint_node_or_nodelist_name": "Node 18"
        },
        "Node 28 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "fan_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "reference_setpoint_node_name": "Node 22",
            "setpoint_node_or_nodelist_name": "Node 28"
        },
        "Node 38 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "fan_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "reference_setpoint_node_name": "Node 32",
            "setpoint_node_or_nodelist_name": "Node 38"
        },
        "Node 48 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Heating Coil - Fan Node",
            "fan_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-HP Unitary HP Fan - Supplemental Coil Node",
            "reference_setpoint_node_name": "Node 42",
            "setpoint_node_or_nodelist_name": "Node 48"
        }
    },
    "SetpointManager:Scheduled": {
        "Service hot water setpoint manager": {
            "control_variable": "Temperature",
            "schedule_name": "Service Water Loop Temp - 140F",
            "setpoint_node_or_nodelist_name": "Main Service Water Loop Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "Core_ZN ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_ZN ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Node 2",
            "zone_inlet_node_name": "Node 5",
            "zone_node_name": "Core_ZN ZN Zone Air Node"
        },
        "Perimeter_ZN_1 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_1 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Node 12",
            "zone_inlet_node_name": "Node 15",
            "zone_node_name": "Perimeter_ZN_1 ZN Zone Air Node"
        },
        "Perimeter_ZN_2 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_2 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Node 22",
            "zone_inlet_node_name": "Node 25",
            "zone_node_name": "Perimeter_ZN_2 ZN Zone Air Node"
        },
        "Perimeter_ZN_3 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_3 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Node 32",
            "zone_inlet_node_name": "Node 35",
            "zone_node_name": "Perimeter_ZN_3 ZN Zone Air Node"
        },
        "Perimeter_ZN_4 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_4 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Node 42",
            "zone_inlet_node_name": "Node 45",
            "zone_node_name": "Perimeter_ZN_4 ZN Zone Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 13.6,
            "august_ground_temperature": 26.9,
            "december_ground_temperature": 26.2,
            "february_ground_temperature": 18.9,
            "january_ground_temperature": 24.2,
            "july_ground_temperature": 21.2,
            "june_ground_temperature": 17.1,
            "march_ground_temperature": 15.7,
            "may_ground_temperature": 15.5,
            "november_ground_temperature": 27.4,
            "october_ground_temperature": 27.9,
            "september_ground_temperature": 27.6
        }
    },
    "Site:Location": {
        "Tampa-MacDill AFB_FL_USA": {
            "elevation": 8,
            "latitude": 27.85,
            "longitude": -82.52,
            "time_zone": -5
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 21.85,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 14.3
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 60.0000000000001,
            "loop_design_temperature_difference": 5,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Service Water Heating Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Core_ZN ZN PSZ-HP",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7788888888889,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.2211111111111,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_1 ZN PSZ-HP",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7788888888889,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.2211111111111,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_2 ZN PSZ-HP",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7788888888889,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.2211111111111,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_3 ZN PSZ-HP",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7788888888889,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.2211111111111,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_4 ZN PSZ-HP",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7788888888889,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 32.2211111111111,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7788888888889,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211111111111,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core_ZN ZN"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7788888888889,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211111111111,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7788888888889,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211111111111,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7788888888889,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211111111111,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7788888888889,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2211111111111,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
        }
    },
    "SizingPeriod:DesignDay": {
        "Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.491,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.016,
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 270,
            "wind_speed": 3.1
        },
        "Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.6,
            "wind_direction": 10,
            "wind_speed": 2.5
        }
    },
    "Space": {
        "Core_ZN ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_4 ZN"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Office WholeBuilding - Sm Office Thermostat 1": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 2": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 3": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 4": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 5": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WaterHeater:Mixed": {
        "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "Core_ZN ZN",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 11722.8428068889,
            "heater_thermal_efficiency": 1,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 60.0000000000001,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.87330546952464,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 572.000061501204,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.87330546952464,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 572.000061501204,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "Service Water Loop Temp - 140F",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 0.151416471358794,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node",
            "use_side_outlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 0,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff"
        }
    },
    "WaterUse:Connections": {
        "Main WUC 0.06gpm at 140F": {
            "connections": [
                {
                    "water_use_equipment_name": "Main Service Water Use 0.06gpm at 140F"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Main WUC 0.06gpm at 140F Inlet Water Node",
            "outlet_node_name": "Main WUC 0.06gpm at 140F Outlet Water Node"
        }
    },
    "WaterUse:Equipment": {
        "Main Service Water Use 0.06gpm at 140F": {
            "end_use_subcategory": "General",
            "flow_rate_fraction_schedule_name": "OfficeSmall BLDG_SWH_SCH",
            "latent_fraction_schedule_name": "Fraction Latent - 0.05",
            "peak_flow_rate": 4.03777256956784e-06,
            "sensible_fraction_schedule_name": "Fraction Sensible - 0.2",
            "target_temperature_schedule_name": "Mixed Water At Faucet Temp - 140F"
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "ECREF-1 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.3
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing U-1.22 SHGC 0.25": {
            "solar_heat_gain_coefficient": 0.25,
            "u_factor": 6.92748127615845,
            "visible_transmittance": 0.28
        },
        "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing U-1.22 SHGC 0.25 1": {
            "solar_heat_gain_coefficient": 0.25,
            "u_factor": 6.92748127615845,
            "visible_transmittance": 0.28
        },
        "PRM U 1.22 SHGC 0.25 VT 0.28 Simple Glazing U-1.22 SHGC 0.25 2": {
            "solar_heat_gain_coefficient": 0.25,
            "u_factor": 6.92748127615845,
            "visible_transmittance": 0.28
        }
    },
    "Zone": {
        "Attic ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Core_ZN ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_1 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_2 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_3 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_4 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Core_ZN ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core_ZN ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 2",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_1 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_2 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_3 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_4 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU Core_ZN ZN PSZ-HP Diffuser": {
            "air_distribution_unit_outlet_node_name": "Node 5",
            "air_terminal_name": "Core_ZN ZN PSZ-HP Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_1 ZN PSZ-HP Diffuser": {
            "air_distribution_unit_outlet_node_name": "Node 15",
            "air_terminal_name": "Perimeter_ZN_1 ZN PSZ-HP Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_2 ZN PSZ-HP Diffuser": {
            "air_distribution_unit_outlet_node_name": "Node 25",
            "air_terminal_name": "Perimeter_ZN_2 ZN PSZ-HP Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_3 ZN PSZ-HP Diffuser": {
            "air_distribution_unit_outlet_node_name": "Node 35",
            "air_terminal_name": "Perimeter_ZN_3 ZN PSZ-HP Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_4 ZN PSZ-HP Diffuser": {
            "air_distribution_unit_outlet_node_name": "Node 45",
            "air_terminal_name": "Perimeter_ZN_4 ZN PSZ-HP Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Core_ZN ZN Inlet Node List",
            "zone_air_node_name": "Core_ZN ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Core_ZN ZN Equipment List",
            "zone_name": "Core_ZN ZN",
            "zone_return_air_node_or_nodelist_name": "Core_ZN ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_1 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_1 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_1 ZN Equipment List",
            "zone_name": "Perimeter_ZN_1 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_1 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_2 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_2 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_2 ZN Equipment List",
            "zone_name": "Perimeter_ZN_2 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_2 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_3 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_3 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_3 ZN Equipment List",
            "zone_name": "Perimeter_ZN_3 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_3 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_4 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_4 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_4 ZN Equipment List",
            "zone_name": "Perimeter_ZN_4 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_4 ZN Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core_ZN ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Core_ZN ZN PSZ-HP Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_1 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_1 ZN PSZ-HP Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_2 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_2 ZN PSZ-HP Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_3 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_3 ZN PSZ-HP Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_4 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_4 ZN PSZ-HP Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Core_ZN Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0026379599919,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0026379599919,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0026379599919,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0026379599919,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4 ZN"
        },
        "entry door Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.129785425,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "OfficeSmall INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1 ZN"
        }
    },
    "ZoneList": {
        "Office Attic 2": {
            "zones": [
                {
                    "zone_name": "Attic ZN"
                }
            ]
        },
        "Office WholeBuilding - Sm Office 2": {
            "zones": [
                {
                    "zone_name": "Perimeter_ZN_1 ZN"
                }
            ]
        },
        "Office WholeBuilding - Sm Office 3": {
            "zones": [
                {
                    "zone_name": "Perimeter_ZN_2 ZN"
                }
            ]
        },
        "Office WholeBuilding - Sm Office 4": {
            "zones": [
                {
                    "zone_name": "Perimeter_ZN_3 ZN"
                }
            ]
        },
        "Office WholeBuilding - Sm Office 5": {
            "zones": [
                {
                    "zone_name": "Perimeter_ZN_4 ZN"
                }
            ]
        },
        "Office WholeBuilding - Sm Office 6": {
            "zones": [
                {
                    "zone_name": "Core_ZN ZN"
                }
            ]
        }
    }
}