{
    "AirLoopHVAC": {
        "Core_ZN ZN PSZ-AC-1": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4",
            "branch_list_name": "Core_ZN ZN PSZ-AC-1 Supply Branches",
            "demand_side_inlet_node_names": "Core_ZN ZN PSZ-AC-1 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Supply Inlet Node",
            "supply_side_outlet_node_names": "Core_ZN ZN PSZ-AC-1 Supply Outlet Nodes"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
            "branch_list_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node",
            "supply_side_outlet_node_names": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Nodes"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
            "branch_list_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node",
            "supply_side_outlet_node_names": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Nodes"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
            "branch_list_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node",
            "supply_side_outlet_node_names": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Nodes"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3",
            "branch_list_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Branches",
            "demand_side_inlet_node_names": "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node",
            "supply_side_outlet_node_names": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "Core_ZN ZN PSZ-AC-1 OA System Controller List": {
            "controller_1_name": "Core_ZN ZN PSZ-AC-1 OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller List": {
            "controller_1_name": "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "Core_ZN ZN PSZ-AC-1 OA System": {
            "controller_list_name": "Core_ZN ZN PSZ-AC-1 OA System Controller List",
            "outdoor_air_equipment_list_name": "Core_ZN ZN PSZ-AC-1 OA System Equipment List"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 OA System": {
            "controller_list_name": "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Equipment List"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 OA System": {
            "controller_list_name": "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Equipment List"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 OA System": {
            "controller_list_name": "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Equipment List"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 OA System": {
            "controller_list_name": "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller List",
            "outdoor_air_equipment_list_name": "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "Core_ZN ZN PSZ-AC-1 OA System Equipment List": {
            "component_1_name": "Core_ZN ZN PSZ-AC-1 OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Equipment List": {
            "component_1_name": "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Core_ZN ZN PSZ-AC-1 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 5",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Demand Outlet Node"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 2",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 3",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 4",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Core_ZN ZN PSZ-AC-1 Core_ZN ZN PSZ-AC-1 Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 5",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Demand Inlet Node"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 2",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 4",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "Core_ZN ZN PSZ-AC-1 Unitary HP": {
            "air_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "OfficeSmall HVACOperationSchd",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Core_ZN ZN",
            "cooling_coil_name": "Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Core_ZN ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "OfficeSmall HVACOperationSchd",
            "supply_fan_name": "Core_ZN ZN PSZ-AC-1 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP": {
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "OfficeSmall HVACOperationSchd",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_1 ZN",
            "cooling_coil_name": "Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil 33kBtu/hr 9.7SEER",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_1 ZN HP Htg Coil 33 Clg kBtu/hr 6.6HSPF",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Gas Backup Htg Coil 33kBtu/hr 0.8 Thermal Eff",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "OfficeSmall HVACOperationSchd",
            "supply_fan_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP": {
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "OfficeSmall HVACOperationSchd",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_2 ZN",
            "cooling_coil_name": "Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_2 ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "OfficeSmall HVACOperationSchd",
            "supply_fan_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP": {
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "OfficeSmall HVACOperationSchd",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_3 ZN",
            "cooling_coil_name": "Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_3 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "OfficeSmall HVACOperationSchd",
            "supply_fan_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP": {
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "OfficeSmall HVACOperationSchd",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_4 ZN",
            "cooling_coil_name": "Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Perimeter_ZN_4 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "OfficeSmall HVACOperationSchd",
            "supply_fan_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_1 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 2": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_2 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 3": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_3 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 4": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_4 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 5": {
            "nodes": [
                {
                    "inlet_node_name": "Core_ZN ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Core_ZN ZN PSZ-AC-1 Demand Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 2": {
            "inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 3": {
            "inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 4": {
            "inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 5": {
            "inlet_node_name": "Core_ZN ZN PSZ-AC-1 Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Core_ZN ZN PSZ-AC-1 Diffuser": {
            "air_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser": {
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser": {
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser": {
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser": {
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "Availability Manager Night Cycle 1": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeSmall HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 2": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeSmall HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 3": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeSmall HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 4": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeSmall HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 5": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeSmall HVACOperationSchd",
            "thermostat_tolerance": 1
        }
    },
    "AvailabilityManager:Scheduled": {
        "Core_ZN ZN PSZ-AC-1 OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 1",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 2",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 3",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 4",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 5",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Core_ZN ZN PSZ-AC-1 OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Core_ZN ZN PSZ-AC-1 OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Core_ZN ZN PSZ-AC-1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Supply Inlet Node",
                    "component_name": "Core_ZN ZN PSZ-AC-1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node",
                    "component_name": "Core_ZN ZN PSZ-AC-1 Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Supply Outlet Node"
                }
            ]
        },
        "Main Service Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Main WUC 0.06gpm at 140F Inlet Water Node",
                    "component_name": "Main WUC 0.06gpm at 140F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Main WUC 0.06gpm at 140F Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Main Service Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Main Service Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Demand Inlet Node",
                    "component_name": "Main Service Water Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Inlet Pipe Node"
                }
            ]
        },
        "Main Service Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Outlet Node"
                }
            ]
        },
        "Main Service Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node",
                    "component_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Supply Inlet Node",
                    "component_name": "Main Service Water Loop Water Mains Pressure Driven",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Main Service Water Loop Water Mains Pressure Driven Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node",
                    "component_name": "Perimeter_ZN_1 ZN PSZ-AC-2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node",
                    "component_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node",
                    "component_name": "Perimeter_ZN_2 ZN PSZ-AC-3 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node",
                    "component_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node",
                    "component_name": "Perimeter_ZN_3 ZN PSZ-AC-4 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node",
                    "component_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node",
                    "component_name": "Perimeter_ZN_4 ZN PSZ-AC-5 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node",
                    "component_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Core_ZN ZN PSZ-AC-1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Core_ZN ZN PSZ-AC-1 Main Branch"
                }
            ]
        },
        "Main Service Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Main Service Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Main Service Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Main Service Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Outlet Branch"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Main Branch"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Main Branch"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Main Branch"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "test_building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic_floor_core": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_east": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_north": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_south": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_floor_perimeter_west": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_east": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_north": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_south": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_roof_west": {
            "construction_name": "Typical Uninsulated Wood Joist Attic Roof",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_east": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_north": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_south": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Attic_soffit_west": {
            "construction_name": "Typical Attic Soffit",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Attic ZN"
        },
        "Core_ZN_ceiling": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_core",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_floor": {
            "construction_name": "Foundation F 126 Perim 0 Area 14966",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Core_ZN_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1_ceiling": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_south",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_floor": {
            "construction_name": "Foundation F 126 Perim 2769 Area 11345",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_south": {
            "construction_name": "Typical Insulated Wood Framed Exterior Wall R-11.24",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_1_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2_ceiling": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_east",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_floor": {
            "construction_name": "Foundation F 126 Perim 1846 Area 673",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_east": {
            "construction_name": "Typical Insulated Wood Framed Exterior Wall R-11.24",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_2_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3_ceiling": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_north",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_floor": {
            "construction_name": "Foundation F 126 Perim 2769 Area 11345",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_north": {
            "construction_name": "Typical Insulated Wood Framed Exterior Wall R-11.24",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_3_wall_west": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4_ceiling": {
            "construction_name": "Typical Wood Joist Attic Floor R-29.41 1 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_west",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_floor": {
            "construction_name": "Foundation F 126 Perim 1846 Area 673",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_east": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_north": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_south": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4 ZN"
        },
        "Perimeter_ZN_4_wall_west": {
            "construction_name": "Typical Insulated Wood Framed Exterior Wall R-11.24",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_4 ZN"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoilClgDXSnglEIRRatio_fCFMRatio",
            "energy_input_ratio_function_of_temperature_curve_name": "CoilClgDXEIRRatio_fTwbToadbSI",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.14721852276057,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "CoilClgDXEIRRatio_fQFrac",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoilClgDXSnglQRatio_fCFMRatio",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoilClgDXQRatio_fTwbToadbSI"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil 33kBtu/hr 9.7SEER": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoilClgDXSnglEIRRatio_fCFMRatio",
            "energy_input_ratio_function_of_temperature_curve_name": "CoilClgDXEIRRatio_fTwbToadbSI",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.14721852276057,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "CoilClgDXEIRRatio_fQFrac",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoilClgDXSnglQRatio_fCFMRatio",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoilClgDXQRatio_fTwbToadbSI"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoilClgDXSnglEIRRatio_fCFMRatio",
            "energy_input_ratio_function_of_temperature_curve_name": "CoilClgDXEIRRatio_fTwbToadbSI",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.14721852276057,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "CoilClgDXEIRRatio_fQFrac",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoilClgDXSnglQRatio_fCFMRatio",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoilClgDXQRatio_fTwbToadbSI"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoilClgDXSnglEIRRatio_fCFMRatio",
            "energy_input_ratio_function_of_temperature_curve_name": "CoilClgDXEIRRatio_fTwbToadbSI",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.14721852276057,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "CoilClgDXEIRRatio_fQFrac",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoilClgDXSnglQRatio_fCFMRatio",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoilClgDXQRatio_fTwbToadbSI"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "CoilClgDXSnglEIRRatio_fCFMRatio",
            "energy_input_ratio_function_of_temperature_curve_name": "CoilClgDXEIRRatio_fTwbToadbSI",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.14721852276057,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "CoilClgDXEIRRatio_fQFrac",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "CoilClgDXSnglQRatio_fCFMRatio",
            "total_cooling_capacity_function_of_temperature_curve_name": "CoilClgDXQRatio_fTwbToadbSI"
        }
    },
    "Coil:Heating:DX:SingleSpeed": {
        "Core_ZN ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Unitary HP Heating Coil - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-EIRFFLOW",
            "energy_input_ratio_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-EIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.00696,
            "heating_capacity_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-CAPFFLOW",
            "heating_capacity_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-CAPFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "DXHEAT-NECB2011-REF-PLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_1 ZN HP Htg Coil 33 Clg kBtu/hr 6.6HSPF": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Heating Coil - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-EIRFFLOW",
            "energy_input_ratio_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-EIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.00696,
            "heating_capacity_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-CAPFFLOW",
            "heating_capacity_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-CAPFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "DXHEAT-NECB2011-REF-PLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_2 ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Heating Coil - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-EIRFFLOW",
            "energy_input_ratio_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-EIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.00696,
            "heating_capacity_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-CAPFFLOW",
            "heating_capacity_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-CAPFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "DXHEAT-NECB2011-REF-PLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_3 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Heating Coil - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-EIRFFLOW",
            "energy_input_ratio_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-EIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.00696,
            "heating_capacity_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-CAPFFLOW",
            "heating_capacity_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-CAPFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "DXHEAT-NECB2011-REF-PLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "Perimeter_ZN_4 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF": {
            "2023_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Heating Coil - Supplemental Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-EIRFFLOW",
            "energy_input_ratio_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-EIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.00696,
            "heating_capacity_function_of_flow_fraction_curve_name": "DXHEAT-NECB2011-REF-CAPFFLOW",
            "heating_capacity_function_of_temperature_curve_name": "DXHEAT-NECB2011-REF-CAPFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "DXHEAT-NECB2011-REF-PLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        }
    },
    "Coil:Heating:Fuel": {
        "Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff": {
            "air_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0,
            "parasitic_fuel_load": 0
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Gas Backup Htg Coil 33kBtu/hr 0.8 Thermal Eff": {
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0,
            "parasitic_fuel_load": 0
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff": {
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0,
            "parasitic_fuel_load": 0
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff": {
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0,
            "parasitic_fuel_load": 0
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff": {
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "parasitic_electric_load": 0,
            "parasitic_fuel_load": 0
        }
    },
    "Connector:Mixer": {
        "Main Service Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Main Service Water Loop Demand Outlet Branch"
        },
        "Main Service Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Main Service Water Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Main Service Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Main Service Water Loop Demand Inlet Branch"
        },
        "Main Service Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Main Service Water Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Main Service Water Loop Demand Connector List": {
            "connector_1_name": "Main Service Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Main Service Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Main Service Water Loop Supply Connector List": {
            "connector_1_name": "Main Service Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Main Service Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Typical Attic Soffit": {
            "outside_layer": "5/8 in. Plywood"
        },
        "Typical Insulated Basement Mass Wall": {
            "outside_layer": "8 in. Concrete Block Basement Wall"
        },
        "Typical Insulated Carpeted 6in Slab Floor": {
            "layer_2": "Typical Carpet Pad",
            "outside_layer": "6 in. Normalweight Concrete Floor"
        },
        "Typical Insulated Exterior Mass Floor R-7.3": {
            "layer_2": "4 in. Normalweight Concrete Floor",
            "layer_3": "Typical Carpet Pad",
            "outside_layer": "Typical Insulation R-4.73"
        },
        "Typical Insulated Metal Door R-1.43": {
            "layer_2": "Typical Insulation R-0.58",
            "outside_layer": "F08 Metal surface"
        },
        "Typical Insulated Wood Framed Exterior Wall R-11.24": {
            "layer_2": "5/8 in. Gypsum Board",
            "layer_3": "Typical Insulation R-9.06",
            "layer_4": "5/8 in. Gypsum Board",
            "outside_layer": "25mm Stucco"
        },
        "Typical Interior Ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "Typical Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "Typical Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "Typical Interior Window": {
            "outside_layer": "Clear 3mm"
        },
        "Typical Overhead Door R-0.86": {
            "outside_layer": "Typical Insulation R-0.01"
        },
        "Typical Uninsulated Wood Joist Attic Roof": {
            "layer_2": "5/8 in. Plywood",
            "outside_layer": "Asphalt Shingles"
        },
        "Typical Wood Joist Attic Floor R-29.41": {
            "layer_2": "Typical Insulation R-27.78",
            "outside_layer": "5/8 in. Gypsum Board"
        },
        "Typical Wood Joist Attic Floor R-29.41 1": {
            "layer_2": "Typical Insulation R-27.78 1",
            "outside_layer": "5/8 in. Gypsum Board"
        },
        "Typical Wood Joist Attic Floor R-29.41 1 Reversed": {
            "layer_2": "5/8 in. Gypsum Board",
            "outside_layer": "Typical Insulation R-27.78 1"
        },
        "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm": {
            "outside_layer": "REF B CLEAR HI 6MM"
        }
    },
    "Construction:FfactorGroundFloor": {
        "Foundation F 126 Perim 0 Area 14966": {
            "area": 149.6574,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 0
        },
        "Foundation F 126 Perim 1846 Area 673": {
            "area": 67.3,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 18.46
        },
        "Foundation F 126 Perim 2769 Area 11345": {
            "area": 113.45,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 27.69
        }
    },
    "Controller:MechanicalVentilation": {
        "Controller Mechanical Ventilation 1": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 2": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 3": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 4": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 5": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
                    "zone_or_zonelist_name": "Core_ZN ZN"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "Core_ZN ZN PSZ-AC-1 OA System Controller": {
            "actuator_node_name": "Core_ZN ZN PSZ-AC-1 Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_fraction_of_outdoor_air_schedule_name": "CoreZNZNPSZAC1maxOASch",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 5",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node",
            "relief_air_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Relief Air Node",
            "return_air_node_name": "Core_ZN ZN PSZ-AC-1 Supply Inlet Node"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller": {
            "actuator_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_fraction_of_outdoor_air_schedule_name": "PerimeterZN1ZNPSZAC2maxOASch",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 1",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node",
            "relief_air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node",
            "return_air_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller": {
            "actuator_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_fraction_of_outdoor_air_schedule_name": "PerimeterZN2ZNPSZAC3maxOASch",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 2",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node",
            "relief_air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node",
            "return_air_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller": {
            "actuator_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_fraction_of_outdoor_air_schedule_name": "PerimeterZN3ZNPSZAC4maxOASch",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 3",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node",
            "relief_air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node",
            "return_air_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller": {
            "actuator_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_fraction_of_outdoor_air_schedule_name": "PerimeterZN4ZNPSZAC5maxOASch",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 4",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node",
            "relief_air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node",
            "return_air_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "CoilClgDXEIRRatio_fTwbToadbSI": {
            "coefficient1_constant": 0.116709,
            "coefficient2_x": 0.028458,
            "coefficient3_x_2": -0.000411,
            "coefficient4_y": 0.021422,
            "coefficient5_y_2": 0.000162,
            "coefficient6_x_y": -0.00068,
            "maximum_curve_output": 1.33,
            "maximum_value_of_x": 25,
            "maximum_value_of_y": 46.11,
            "minimum_curve_output": 0.77,
            "minimum_value_of_x": 13.89,
            "minimum_value_of_y": 23.89
        },
        "CoilClgDXQRatio_fTwbToadbSI": {
            "coefficient1_constant": 0.86779,
            "coefficient2_x": 0.014245,
            "coefficient3_x_2": 0.000554,
            "coefficient4_y": -0.007569,
            "coefficient5_y_2": 3.2e-05,
            "coefficient6_x_y": -0.000191,
            "maximum_curve_output": 1.29,
            "maximum_value_of_x": 25,
            "maximum_value_of_y": 46.11,
            "minimum_curve_output": 0.77,
            "minimum_value_of_x": 13.89,
            "minimum_value_of_y": 23.89
        },
        "Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        }
    },
    "Curve:Cubic": {
        "CoilClgDXEIRRatio_fQFrac": {
            "coefficient1_constant": 0,
            "coefficient2_x": 5.1091,
            "coefficient3_x_2": -8.5515,
            "coefficient4_x_3": 4.4744,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.7
        },
        "DXHEAT-NECB2011-REF-CAPFFLOW": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "DXHEAT-NECB2011-REF-CAPFT": {
            "coefficient1_constant": 0.729,
            "coefficient2_x": 0.0319,
            "coefficient3_x_2": 0.000136,
            "coefficient4_x_3": -8.75e-06,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "DXHEAT-NECB2011-REF-EIRFT": {
            "coefficient1_constant": 1.2183,
            "coefficient2_x": -0.03612,
            "coefficient3_x_2": 0.00142,
            "coefficient4_x_3": -2.68e-05,
            "maximum_value_of_x": 20,
            "minimum_value_of_x": -20
        },
        "DXHEAT-NECB2011-REF-PLFFPLR": {
            "coefficient1_constant": 0.3696,
            "coefficient2_x": 2.3362,
            "coefficient3_x_2": -2.9577,
            "coefficient4_x_3": 1.2596,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.7
        },
        "Fan On Off Efficiency Curve": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 4": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Exponent": {
        "Fan On Off Power Curve": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 4": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quadratic": {
        "CoilClgDXSnglEIRRatio_fCFMRatio": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "CoilClgDXSnglQRatio_fCFMRatio": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "DXHEAT-NECB2011-REF-EIRFFLOW": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Office WholeBuilding - Sm Office Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        }
    },
    "ElectricEquipment": {
        "Office WholeBuilding - Sm Office Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "OfficeSmall BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 6.78126356252712,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office"
        }
    },
    "Exterior:Lights": {
        "NonDimming Exterior Lights Def": {
            "control_option": "AstronomicalClock",
            "design_level": 1582.575,
            "end_use_subcategory": "General",
            "schedule_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:OnOff": {
        "Core_ZN ZN PSZ-AC-1 Fan": {
            "air_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node",
            "air_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 4",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 4",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Fan": {
            "air_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Fan": {
            "air_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 1",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 1",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Fan": {
            "air_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 2",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 2",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Fan": {
            "air_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node",
            "air_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 3",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 3",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_ZN_1_wall_south_Window_1": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.39,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 1.39,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 3.22,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 3.22,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_1_wall_south_Window_2": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.01,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 6.01,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 7.84,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 7.84,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_1_wall_south_Window_3": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.62,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 10.62,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 12.45,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 12.45,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_1_wall_south_Window_4": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.24,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 15.24,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 17.07,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 17.07,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_1_wall_south_Window_5": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.85,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 19.85,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 21.68,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 21.68,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_1_wall_south_Window_6": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.47,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 24.47,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 26.3,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 26.3,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_1_wall_south_door": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 12.93,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 12.93,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 14.76,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 14.76,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.134
        },
        "Perimeter_ZN_2_wall_east_Window_1": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 1.39,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 1.39,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 3.22,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 3.22,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_2_wall_east_Window_2": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 6.01,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 6.01,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 7.84,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 7.84,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_2_wall_east_Window_3": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 10.62,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 10.62,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 12.45,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 12.45,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_2_wall_east_Window_4": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 15.24,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 15.24,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 17.07,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 17.07,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Door1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 14.911800279714,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 14.911800279714,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 13.997400279714,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 13.997400279714,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_ZN_3_wall_north_Door2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.131920148775,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 19.131920148775,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 18.217520148775,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 18.217520148775,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_ZN_3_wall_north_Window_1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.3,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 26.3,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 24.47,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 24.47,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.68,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 21.68,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 19.85,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 19.85,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_3": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.07,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 17.07,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 15.24,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 15.24,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_4": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.45,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 12.45,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 10.62,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 10.62,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_5": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.84,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 7.84,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.01,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.01,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_3_wall_north_Window_6": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.22,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 3.22,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 1.39,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 1.39,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_4_wall_west_Window_1": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 17.07,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 17.07,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 15.24,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 15.24,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_4_wall_west_Window_2": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 12.45,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 12.45,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 10.62,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 10.62,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_4_wall_west_Window_3": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 7.84,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 7.84,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 6.01,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 6.01,
            "vertex_4_z_coordinate": 2.424
        },
        "Perimeter_ZN_4_wall_west_Window_4": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 3.22,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 3.22,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 1.39,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 1.39,
            "vertex_4_z_coordinate": 2.424
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "InternalMass": {
        "Attic Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1135.9548,
            "zone_or_zonelist_name": "Attic ZN"
        },
        "Core_ZN Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 299.3148,
            "zone_or_zonelist_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "Office WholeBuilding - Sm Office Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeSmall BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.7639104167097,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office"
        }
    },
    "Material": {
        "4 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "5/8 in. Gypsum Board": {
            "conductivity": 0.159999999999999,
            "density": 799.999999999999,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "5/8 in. Plywood": {
            "conductivity": 0.12,
            "density": 543.999999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "6 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.7
        },
        "8 in. Concrete Block Basement Wall": {
            "conductivity": 1.326,
            "density": 1841.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 911.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "25mm Stucco": {
            "conductivity": 0.719999999999999,
            "density": 1855.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 839.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Asphalt Shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.00319999999999998,
            "visible_absorptance": 0.7
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 912,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "CP02 CARPET PAD 1": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.88291975297193,
            "visible_absorptance": 0.7
        },
        "Typical Carpet Pad": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.216479986995276,
            "visible_absorptance": 0.8
        },
        "Typical Insulation R-0.01": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.001,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-0.58": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.101874652714525,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-4.73": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.833053022109829,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-9.06": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.59504467488221,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-27.78": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.89189838823363,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-27.78 1": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.89189838823363,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core_ZN ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node"
                }
            ]
        },
        "Core_ZN ZN PSZ-AC-1 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_ZN ZN PSZ-AC-1 Demand Inlet Node"
                }
            ]
        },
        "Core_ZN ZN PSZ-AC-1 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_ZN ZN PSZ-AC-1 Supply Outlet Node"
                }
            ]
        },
        "Core_ZN ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Core_ZN ZN Return Air Node"
                }
            ]
        },
        "Perimeter_ZN_1 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_1 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_ZN_2 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_2 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_ZN_3 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_3 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_ZN_4 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node"
                }
            ]
        },
        "Perimeter_ZN_4 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 ZN Return Air Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "Core_ZN ZN PSZ-AC-1 OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node",
            "outdoor_air_stream_node_name": "Core_ZN ZN PSZ-AC-1 Outdoor Air Node",
            "relief_air_stream_node_name": "Core_ZN ZN PSZ-AC-1 Relief Air Node",
            "return_air_stream_node_name": "Core_ZN ZN PSZ-AC-1 Supply Inlet Node"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node",
            "outdoor_air_stream_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node",
            "relief_air_stream_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node",
            "return_air_stream_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node",
            "outdoor_air_stream_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node",
            "relief_air_stream_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node",
            "return_air_stream_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node",
            "outdoor_air_stream_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node",
            "relief_air_stream_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node",
            "return_air_stream_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node",
            "outdoor_air_stream_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node",
            "relief_air_stream_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node",
            "return_air_stream_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Core_ZN ZN PSZ-AC-1 Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Schedules": {
        "Output:Schedules 1": {
            "key_field": "Hourly"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "schedule value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "unit_conversion": "None"
        }
    },
    "People": {
        "Office WholeBuilding - Sm Office People": {
            "activity_level_schedule_name": "OfficeSmall ACTIVITY_SCH",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeSmall BLDG_OCC_SCH",
            "people_per_floor_area": 0.0602778983335744,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Sm Office"
        }
    },
    "Pipe:Adiabatic": {
        "Main Service Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Main Service Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Main Service Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Main Service Water Loop Demand Inlet Pipe": {
            "inlet_node_name": "Main Service Water Loop Demand Inlet Node",
            "outlet_node_name": "Main Service Water Loop Demand Inlet Pipe Node"
        },
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
            "outlet_node_name": "Main Service Water Loop Supply Outlet Node"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
            "outlet_node_name": "Main Service Water Loop Demand Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Main Service Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Main Service Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Main Service Water Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Main Service Water Loop Operation Schemes": {
            "control_scheme_1_name": "Main Service Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Main Service Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Main Service Water Loop Demand Branches",
            "demand_side_connector_list_name": "Main Service Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Main Service Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Main Service Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Main Service Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Main Service Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Main Service Water Loop Supply Branches",
            "plant_side_connector_list_name": "Main Service Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Main Service Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Main Service Water Loop Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Main Service Water Loop Water Mains Pressure Driven": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5294,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 0.001,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Main Service Water Loop Supply Inlet Node",
            "motor_efficiency": 0.825,
            "outlet_node_name": "Main Service Water Loop Water Mains Pressure Driven Outlet Water Node",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "Schedule:Compact": {
        "Core_ZN ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core_ZN ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_1 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_1 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_2 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_2 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_3 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_3 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_ZN_4 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_ZN_4 ZN Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        }
    },
    "Schedule:Day:Interval": {
        "Air Velocity Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Velocity"
        },
        "Always On Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Clothing Schedule Default Winter Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule Summer Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "CoreZNZNPSZAC1maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Economizer Max OA Fraction 70 pct Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Fraction Latent - 0.05 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Fraction Sensible - 0.2 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Mixed Water At Faucet Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge INFIL_SCH_PNNL Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall ACTIVITY_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeSmall ACTIVITY_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeSmall ACTIVITY_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeSmall BLDG_EQUIP_SCH Default": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_EQUIP_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_EQUIP_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_EQUIP_SCH Wknd Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Default": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.32
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.61
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.42
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.32
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_LIGHT_SCH Wknd Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_OCC_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_OCC_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_OCC_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_OCC_SCH Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.21
                },
                {
                    "time": "12:00",
                    "value_until_time": 1
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.53
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.32
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Summer Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH Winter Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.91
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.73
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.18
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.27
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 23.89
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 29.44
                },
                {
                    "time": "18:00",
                    "value_until_time": 23.89
                },
                {
                    "time": "24:00",
                    "value_until_time": 29.44
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.11
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.56
                },
                {
                    "time": "19:00",
                    "value_until_time": 21.11
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.56
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeSmall HVACOperationSchd Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall HVACOperationSchd Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall HVACOperationSchd Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "13:00",
                    "value_until_time": 1
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.144
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall MinOA_Sched Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall MinOA_Sched Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeSmall MinOA_Sched Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PerimeterZN1ZNPSZAC2maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PerimeterZN2ZNPSZAC3maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PerimeterZN3ZNPSZAC4maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PerimeterZN4ZNPSZAC5maxOASchDefault": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 23": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 24": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Service Water Loop Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits"
        },
        "Work Efficiency Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Air Velocity Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Air Velocity Schedule Default",
            "customday2_schedule_day_name": "Air Velocity Schedule Default",
            "friday_schedule_day_name": "Air Velocity Schedule Default",
            "holiday_schedule_day_name": "Air Velocity Schedule Default",
            "monday_schedule_day_name": "Air Velocity Schedule Default",
            "saturday_schedule_day_name": "Air Velocity Schedule Default",
            "summerdesignday_schedule_day_name": "Air Velocity Schedule Default",
            "sunday_schedule_day_name": "Air Velocity Schedule Default",
            "thursday_schedule_day_name": "Air Velocity Schedule Default",
            "tuesday_schedule_day_name": "Air Velocity Schedule Default",
            "wednesday_schedule_day_name": "Air Velocity Schedule Default",
            "winterdesignday_schedule_day_name": "Air Velocity Schedule Default"
        },
        "Always On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Always On Default",
            "customday2_schedule_day_name": "Always On Default",
            "friday_schedule_day_name": "Always On Default",
            "holiday_schedule_day_name": "Always On Default",
            "monday_schedule_day_name": "Always On Default",
            "saturday_schedule_day_name": "Always On Default",
            "summerdesignday_schedule_day_name": "Always On Default",
            "sunday_schedule_day_name": "Always On Default",
            "thursday_schedule_day_name": "Always On Default",
            "tuesday_schedule_day_name": "Always On Default",
            "wednesday_schedule_day_name": "Always On Default",
            "winterdesignday_schedule_day_name": "Always On Default"
        },
        "Clothing Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "customday2_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "friday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "holiday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "monday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "saturday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "summerdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "sunday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "thursday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "tuesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "wednesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "winterdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes"
        },
        "CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "customday2_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "friday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "holiday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "monday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "saturday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "summerdesignday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "sunday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "thursday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "tuesday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "wednesday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault",
            "winterdesignday_schedule_day_name": "CoreZNZNPSZAC1maxOASchDefault"
        },
        "Fraction Latent - 0.05 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Latent - 0.05 Default",
            "customday2_schedule_day_name": "Fraction Latent - 0.05 Default",
            "friday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "holiday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "monday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "saturday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "summerdesignday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "sunday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "thursday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "tuesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "wednesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "winterdesignday_schedule_day_name": "Fraction Latent - 0.05 Default"
        },
        "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "customday2_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "friday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "holiday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "monday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "saturday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "summerdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "sunday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "thursday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "tuesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "wednesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "winterdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default"
        },
        "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "customday2_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "friday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "holiday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "monday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "saturday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "sunday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "thursday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "tuesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "wednesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default"
        },
        "OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "customday2_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "friday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "monday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "thursday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Winter Design Day"
        },
        "OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "friday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "holiday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "monday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "saturday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "tuesday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "wednesday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Default",
            "winterdesignday_schedule_day_name": "OfficeSmall ACTIVITY_SCH Winter Design Day"
        },
        "OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Wknd Day",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Wknd Day",
            "thursday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_EQUIP_SCH Winter Design Day"
        },
        "OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Wknd Day",
            "thursday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_LIGHT_SCH Winter Design Day"
        },
        "OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_OCC_SCH Winter Design Day"
        },
        "OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "friday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "monday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall BLDG_SWH_SCH Winter Design Day"
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "customday2_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "friday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "monday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "summerdesignday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default",
            "thursday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day"
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "customday2_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "friday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "holiday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "monday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "saturday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "summerdesignday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "thursday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "tuesday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "wednesday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Default",
            "winterdesignday_schedule_day_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Winter Design Day"
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "customday2_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "friday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "monday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "summerdesignday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default",
            "thursday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day"
        },
        "OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "customday2_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "friday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "monday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "summerdesignday_schedule_day_name": "OfficeSmall HVACOperationSchd Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall HVACOperationSchd Default",
            "thursday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall HVACOperationSchd Winter Design Day"
        },
        "OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "friday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "monday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall INFIL_Door_Opening_SCH Winter Design Day"
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "customday2_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "friday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "monday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Default",
            "thursday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day"
        },
        "PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "customday2_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "friday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "holiday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "monday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "saturday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "summerdesignday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "sunday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "thursday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "tuesday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "wednesday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault",
            "winterdesignday_schedule_day_name": "PerimeterZN1ZNPSZAC2maxOASchDefault"
        },
        "PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "customday2_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "friday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "holiday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "monday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "saturday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "summerdesignday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "sunday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "thursday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "tuesday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "wednesday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault",
            "winterdesignday_schedule_day_name": "PerimeterZN2ZNPSZAC3maxOASchDefault"
        },
        "PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "customday2_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "friday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "holiday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "monday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "saturday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "summerdesignday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "sunday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "thursday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "tuesday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "wednesday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault",
            "winterdesignday_schedule_day_name": "PerimeterZN3ZNPSZAC4maxOASchDefault"
        },
        "PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "customday2_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "friday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "holiday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "monday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "saturday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "summerdesignday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "sunday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "thursday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "tuesday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "wednesday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault",
            "winterdesignday_schedule_day_name": "PerimeterZN4ZNPSZAC5maxOASchDefault"
        },
        "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "customday2_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "friday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "holiday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "monday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "saturday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "sunday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "thursday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "tuesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "wednesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default"
        },
        "Work Efficiency Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Work Efficiency Schedule Default",
            "customday2_schedule_day_name": "Work Efficiency Schedule Default",
            "friday_schedule_day_name": "Work Efficiency Schedule Default",
            "holiday_schedule_day_name": "Work Efficiency Schedule Default",
            "monday_schedule_day_name": "Work Efficiency Schedule Default",
            "saturday_schedule_day_name": "Work Efficiency Schedule Default",
            "summerdesignday_schedule_day_name": "Work Efficiency Schedule Default",
            "sunday_schedule_day_name": "Work Efficiency Schedule Default",
            "thursday_schedule_day_name": "Work Efficiency Schedule Default",
            "tuesday_schedule_day_name": "Work Efficiency Schedule Default",
            "wednesday_schedule_day_name": "Work Efficiency Schedule Default",
            "winterdesignday_schedule_day_name": "Work Efficiency Schedule Default"
        }
    },
    "Schedule:Year": {
        "Air Velocity Schedule": {
            "schedule_type_limits_name": "Velocity",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Air Velocity Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Always On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Always On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Clothing Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Clothing Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "CoreZNZNPSZAC1maxOASch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fraction Latent - 0.05": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Latent - 0.05 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fraction Sensible - 0.2": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Mixed Water At Faucet Temp - 140F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge INFIL_SCH_PNNL": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall ACTIVITY_SCH": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_EQUIP_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_LIGHT_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_OCC_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall BLDG_SWH_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall CLGSETP_SCH_NO_OPTIMUM": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall Exterior_Lgt_ALWAYS_ON": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall HTGSETP_SCH_NO_OPTIMUM": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall HVACOperationSchd": {
            "schedule_type_limits_name": "OnOff",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall INFIL_Door_Opening_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeSmall INFIL_QUARTER_ON_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "PerimeterZN1ZNPSZAC2maxOASch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "PerimeterZN2ZNPSZAC3maxOASch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "PerimeterZN3ZNPSZAC4maxOASch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "PerimeterZN4ZNPSZAC5maxOASch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Service Water Loop Temp - 140F": {
            "schedule_type_limits_name": "Temperature Schedule Type Limits",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Work Efficiency Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Work Efficiency Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {},
        "Core_ZN ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Perimeter_ZN_1 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_ZN_2 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_ZN_3 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_ZN_4 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:MixedAir": {
        "Core_ZN ZN PSZ-AC-1 Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node",
            "fan_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "Core_ZN ZN PSZ-AC-1 Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "Core_ZN ZN PSZ-AC-1 Mixed Air Node"
        },
        "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node",
            "fan_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node"
        },
        "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node",
            "fan_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node"
        },
        "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node",
            "fan_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node"
        },
        "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node",
            "fan_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node"
        }
    },
    "SetpointManager:Scheduled": {
        "Service hot water setpoint manager": {
            "control_variable": "Temperature",
            "schedule_name": "Service Water Loop Temp - 140F",
            "setpoint_node_or_nodelist_name": "Main Service Water Loop Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "Core_ZN ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_ZN ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Core_ZN ZN PSZ-AC-1 Supply Outlet Node",
            "zone_inlet_node_name": "Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node",
            "zone_node_name": "Core_ZN ZN Zone Air Node"
        },
        "Perimeter_ZN_1 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_1 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node",
            "zone_node_name": "Perimeter_ZN_1 ZN Zone Air Node"
        },
        "Perimeter_ZN_2 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_2 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node",
            "zone_node_name": "Perimeter_ZN_2 ZN Zone Air Node"
        },
        "Perimeter_ZN_3 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_3 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node",
            "zone_node_name": "Perimeter_ZN_3 ZN Zone Air Node"
        },
        "Perimeter_ZN_4 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_4 ZN",
            "maximum_supply_air_temperature": 50.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node",
            "zone_node_name": "Perimeter_ZN_4 ZN Zone Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 13.6,
            "august_ground_temperature": 26.9,
            "december_ground_temperature": 26.2,
            "february_ground_temperature": 18.9,
            "january_ground_temperature": 24.2,
            "july_ground_temperature": 21.2,
            "june_ground_temperature": 17.1,
            "march_ground_temperature": 15.7,
            "may_ground_temperature": 15.5,
            "november_ground_temperature": 27.4,
            "october_ground_temperature": 27.9,
            "september_ground_temperature": 27.6
        }
    },
    "Site:Location": {
        "Tampa-MacDill AFB_FL_USA": {
            "elevation": 8,
            "latitude": 27.85,
            "longitude": -82.52,
            "time_zone": -5
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 21.85,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 14.3
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 60.0000000000001,
            "loop_design_temperature_difference": 5,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Main Service Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Core_ZN ZN PSZ-AC-1",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_1 ZN PSZ-AC-2",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_2 ZN PSZ-AC-3",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_3 ZN PSZ-AC-4",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Perimeter_ZN_4 ZN PSZ-AC-5",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core_ZN ZN"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Sm Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
        }
    },
    "SizingPeriod:DesignDay": {
        "Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.491,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.016,
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 270,
            "wind_speed": 3.1
        },
        "Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.6,
            "wind_direction": 10,
            "wind_speed": 2.5
        }
    },
    "Space": {
        "Core_ZN ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_ZN_4 ZN"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Office WholeBuilding - Sm Office Thermostat 1": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 2": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 3": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 4": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        },
        "Office WholeBuilding - Sm Office Thermostat 5": {
            "cooling_setpoint_temperature_schedule_name": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WaterHeater:Mixed": {
        "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "Core_ZN ZN",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 11722.8428068889,
            "heater_thermal_efficiency": 1,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 60.0000000000001,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.87330546952464,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 572.000061501204,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.87330546952464,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 572.000061501204,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "Service Water Loop Temp - 140F",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 0.151416471358794,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node",
            "use_side_outlet_node_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 0,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff"
        }
    },
    "WaterUse:Connections": {
        "Main WUC 0.06gpm at 140F": {
            "connections": [
                {
                    "water_use_equipment_name": "Main Service Water Use 0.06gpm at 140F"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Main WUC 0.06gpm at 140F Inlet Water Node",
            "outlet_node_name": "Main WUC 0.06gpm at 140F Outlet Water Node"
        }
    },
    "WaterUse:Equipment": {
        "Main Service Water Use 0.06gpm at 140F": {
            "end_use_subcategory": "General",
            "flow_rate_fraction_schedule_name": "OfficeSmall BLDG_SWH_SCH",
            "latent_fraction_schedule_name": "Fraction Latent - 0.05",
            "peak_flow_rate": 4.03777256956784e-06,
            "sensible_fraction_schedule_name": "Fraction Sensible - 0.2",
            "target_temperature_schedule_name": "Mixed Water At Faucet Temp - 140F"
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "ECREF-1 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.3
        }
    },
    "Zone": {
        "Attic ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Core_ZN ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_1 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_2 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_3 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_ZN_4 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Core_ZN ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core_ZN ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 2",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_1 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_2 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_3 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Sm Office Thermostat 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_ZN_4 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_ZN_4 ZN"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU Core_ZN ZN PSZ-AC-1 Diffuser": {
            "air_distribution_unit_outlet_node_name": "Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node",
            "air_terminal_name": "Core_ZN ZN PSZ-AC-1 Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node",
            "air_terminal_name": "Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node",
            "air_terminal_name": "Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node",
            "air_terminal_name": "Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node",
            "air_terminal_name": "Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Core_ZN ZN Inlet Node List",
            "zone_air_node_name": "Core_ZN ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Core_ZN ZN Equipment List",
            "zone_name": "Core_ZN ZN",
            "zone_return_air_node_or_nodelist_name": "Core_ZN ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_1 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_1 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_1 ZN Equipment List",
            "zone_name": "Perimeter_ZN_1 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_1 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_2 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_2 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_2 ZN Equipment List",
            "zone_name": "Perimeter_ZN_2 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_2 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_3 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_3 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_3 ZN Equipment List",
            "zone_name": "Perimeter_ZN_3 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_3 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_4 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_ZN_4 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_4 ZN Equipment List",
            "zone_name": "Perimeter_ZN_4 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_4 ZN Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core_ZN ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Core_ZN ZN PSZ-AC-1 Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_1 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_2 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_3 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_4 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Core_ZN Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN ZN"
        },
        "Perimeter_ZN_1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1 ZN"
        },
        "Perimeter_ZN_2 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2 ZN"
        },
        "Perimeter_ZN_3 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3 ZN"
        },
        "Perimeter_ZN_4 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeSmall INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4 ZN"
        },
        "attic Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.2001,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Attic ZN"
        },
        "entry door Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.129785425,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "OfficeSmall INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1 ZN"
        }
    },
    "ZoneList": {
        "Office WholeBuilding - Sm Office": {
            "zones": [
                {
                    "zone_name": "Core_ZN ZN"
                },
                {
                    "zone_name": "Perimeter_ZN_1 ZN"
                },
                {
                    "zone_name": "Perimeter_ZN_2 ZN"
                },
                {
                    "zone_name": "Perimeter_ZN_3 ZN"
                },
                {
                    "zone_name": "Perimeter_ZN_4 ZN"
                }
            ]
        }
    }
}