  Version,22.2;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    test_building,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    Attic ZN,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Attic_floor_core,        !- Name
    Floor,                   !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    5,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_east,  !- Name
    Floor,                   !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_north,  !- Name
    Floor,                   !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_south,  !- Name
    Floor,                   !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_west,  !- Name
    Floor,                   !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_roof_east,         !- Name
    Roof,                    !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.46,9.23,6.33,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    28.29,19.06,3.05;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic_roof_north,        !- Name
    Roof,                    !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    18.46,9.23,6.33,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    9.23,9.23,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_roof_south,        !- Name
    Roof,                    !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.23,9.23,6.33,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    18.46,9.23,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_roof_west,         !- Name
    Roof,                    !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,  !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.23,9.23,6.33,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6,-0.6,3.05;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic_soffit_east,       !- Name
    Floor,                   !- Surface Type
    Typical Attic Soffit,    !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_north,      !- Name
    Floor,                   !- Surface Type
    Typical Attic Soffit,    !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6,19.06,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_south,      !- Name
    Floor,                   !- Surface Type
    Typical Attic Soffit,    !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6,-0.6,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_west,       !- Name
    Floor,                   !- Surface Type
    Typical Attic Soffit,    !- Construction Name
    Attic ZN,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6,-0.6,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Attic Mass,              !- Name
    InteriorFurnishings,     !- Construction Name
    Attic ZN,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1135.9548;               !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    attic Infiltration,      !- Name
    Attic ZN,                !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2001,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Zone,
    Core_ZN ZN,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Core_ZN_ceiling,         !- Name
    Ceiling,                 !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1 Reversed,  !- Construction Name
    Core_ZN ZN,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_floor,           !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 0 Area 14966,  !- Construction Name
    Core_ZN ZN,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,13.46,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_east,       !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_ZN ZN,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_north,      !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_ZN ZN,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_south,      !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_ZN ZN,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_west,       !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_ZN ZN,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Core_ZN Mass,            !- Name
    InteriorFurnishings,     !- Construction Name
    Core_ZN ZN,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    299.3148;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Core_ZN Infiltration,    !- Name
    Core_ZN ZN,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Core_ZN ZN Thermostat,   !- Name
    Core_ZN ZN,              !- Zone or ZoneList Name
    Core_ZN ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Core_ZN ZN Thermostat Schedule,  !- Name
    Core_ZN ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Core_ZN ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 1,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.56;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.56,                   !- Value Until Time 1
    19:00,                   !- Time 2
    21.11,                   !- Value Until Time 2
    24:00,                   !- Time 3
    15.56;                   !- Value Until Time 3

  Schedule:Week:Daily,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.56;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2
    23.89,                   !- Value Until Time 2
    24:00,                   !- Time 3
    29.44;                   !- Value Until Time 3

  Schedule:Week:Daily,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.89;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Core_ZN ZN,              !- Zone Name
    Core_ZN ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Core_ZN ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_ZN ZN Zone Air Node,!- Zone Air Node Name
    Core_ZN ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Core_ZN ZN Inlet Node List,  !- Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Core_ZN ZN Return Node List,  !- Name
    Core_ZN ZN Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_ZN ZN PSZ-AC-1 Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Core_ZN ZN PSZ-AC-1 Diffuser,  !- Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Core_ZN ZN PSZ-AC-1 Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Core_ZN ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Core_ZN ZN PSZ-AC-1 Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Core_ZN ZN,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Constant,Always On Discrete,Always On Discrete Limits,1;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_ZN ZN,              !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Office WholeBuilding - Sm Office Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Perimeter_ZN_1 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1 Reversed,  !- Construction Name
    Perimeter_ZN_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,    !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 2769 Area 11345,  !- Construction Name
    Perimeter_ZN_1 ZN,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,5,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,  !- Construction Name
    Perimeter_ZN_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,  !- Name
    GlassDoor,               !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    12.93,0,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    12.93,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.76,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    14.76,0,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.39,0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    1.39,0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.22,0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.22,0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.01,0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    6.01,0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.84,0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.84,0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.62,0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    10.62,0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.45,0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.45,0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    15.24,0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    17.07,0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    17.07,0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    19.85,0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    19.85,0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    21.68,0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    21.68,0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    24.47,0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    24.47,0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    26.3,0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    26.3,0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_1 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    226.9;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    entry door Infiltration, !- Name
    Perimeter_ZN_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.129785425,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1 Infiltration,  !- Name
    Perimeter_ZN_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0010252321013,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Perimeter_ZN_1 ZN Thermostat,  !- Name
    Perimeter_ZN_1 ZN,       !- Zone or ZoneList Name
    Perimeter_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Perimeter_ZN_1 ZN Thermostat Schedule,  !- Name
    Perimeter_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Perimeter_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 2,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1 ZN,       !- Zone Name
    Perimeter_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 ZN Zone Air Node,  !- Zone Air Node Name
    Perimeter_ZN_1 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_1 ZN Inlet Node List,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_1 ZN Return Node List,  !- Name
    Perimeter_ZN_1 ZN Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Perimeter_ZN_1 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Perimeter_ZN_1 ZN,       !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Perimeter_ZN_2 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1 Reversed,  !- Construction Name
    Perimeter_ZN_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,    !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 1846 Area 673,  !- Construction Name
    Perimeter_ZN_2 ZN,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,18.46,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,  !- Construction Name
    Perimeter_ZN_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,18.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.69,1.39,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,1.39,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,3.22,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,3.22,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.69,6.01,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,6.01,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,7.84,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,7.84,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.69,10.62,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,10.62,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,12.45,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,12.45,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.69,15.24,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,15.24,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,17.07,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,17.07,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_east,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_2 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    134.6;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2 Infiltration,  !- Name
    Perimeter_ZN_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0010252321013,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Perimeter_ZN_2 ZN Thermostat,  !- Name
    Perimeter_ZN_2 ZN,       !- Zone or ZoneList Name
    Perimeter_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Perimeter_ZN_2 ZN Thermostat Schedule,  !- Name
    Perimeter_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Perimeter_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 3,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2 ZN,       !- Zone Name
    Perimeter_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 ZN Zone Air Node,  !- Zone Air Node Name
    Perimeter_ZN_2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_2 ZN Inlet Node List,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_2 ZN Return Node List,  !- Name
    Perimeter_ZN_2 ZN Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Perimeter_ZN_2 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Perimeter_ZN_2 ZN,       !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Perimeter_ZN_3 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1 Reversed,  !- Construction Name
    Perimeter_ZN_3 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    5,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,    !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 2769 Area 11345,  !- Construction Name
    Perimeter_ZN_3 ZN,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,18.46,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.46,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_3 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,18.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,  !- Construction Name
    Perimeter_ZN_3 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door1,  !- Name
    Door,                    !- Surface Type
    Typical Insulated Metal Door R-1.43,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    14.911800279714,18.46,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    14.911800279714,18.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.997400279714,18.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.997400279714,18.46,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door2,  !- Name
    Door,                    !- Surface Type
    Typical Insulated Metal Door R-1.43,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    19.131920148775,18.46,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    19.131920148775,18.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.217520148775,18.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.217520148775,18.46,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    26.3,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    26.3,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    24.47,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    24.47,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    21.68,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    21.68,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    19.85,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    19.85,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    17.07,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    17.07,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    12.45,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    12.45,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    10.62,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    10.62,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    7.84,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    7.84,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    6.01,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    6.01,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    3.22,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    3.22,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.39,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.39,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_3 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_3 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_3 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_3 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    226.9;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3 Infiltration,  !- Name
    Perimeter_ZN_3 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0010252321013,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Perimeter_ZN_3 ZN Thermostat,  !- Name
    Perimeter_ZN_3 ZN,       !- Zone or ZoneList Name
    Perimeter_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Perimeter_ZN_3 ZN Thermostat Schedule,  !- Name
    Perimeter_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Perimeter_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 4,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3 ZN,       !- Zone Name
    Perimeter_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 ZN Zone Air Node,  !- Zone Air Node Name
    Perimeter_ZN_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_3 ZN Inlet Node List,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_3 ZN Return Node List,  !- Name
    Perimeter_ZN_3 ZN Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Perimeter_ZN_3 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Perimeter_ZN_3 ZN,       !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Perimeter_ZN_4 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Wood Joist Attic Floor R-29.41 1 Reversed,  !- Construction Name
    Perimeter_ZN_4 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,    !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 1846 Area 673,  !- Construction Name
    Perimeter_ZN_4 ZN,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.46,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_4 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_west,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_4 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5,13.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.46,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_ZN_4 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,  !- Construction Name
    Perimeter_ZN_4 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0,18.46,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,17.07,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0,17.07,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.24,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.24,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,12.45,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.45,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.62,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.62,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,7.84,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.84,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.01,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.01,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,  !- Name
    Window,                  !- Surface Type
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,3.22,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.22,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.39,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.39,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_4 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_4 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    134.6;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4 Infiltration,  !- Name
    Perimeter_ZN_4 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0010252321013,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Perimeter_ZN_4 ZN Thermostat,  !- Name
    Perimeter_ZN_4 ZN,       !- Zone or ZoneList Name
    Perimeter_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Perimeter_ZN_4 ZN Thermostat Schedule,  !- Name
    Perimeter_ZN_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Perimeter_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 5,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4 ZN,       !- Zone Name
    Perimeter_ZN_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 ZN Zone Air Node,  !- Zone Air Node Name
    Perimeter_ZN_4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_4 ZN Inlet Node List,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_4 ZN Return Node List,  !- Name
    Perimeter_ZN_4 ZN Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Perimeter_ZN_4 ZN,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Perimeter_ZN_4 ZN,       !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Plywood,         !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    543.999999999999,        !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Asphalt Shingles,        !- Name
    VeryRough,               !- Roughness
    0.00319999999999998,     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD 1,       !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.01,  !- Name
    Smooth,                  !- Roughness
    0.001,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-27.78,  !- Name
    Smooth,                  !- Roughness
    4.89189838823363,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-27.78 1,  !- Name
    Smooth,                  !- Roughness
    4.89189838823363,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-4.73,  !- Name
    Smooth,                  !- Roughness
    0.833053022109829,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-9.06,  !- Name
    Smooth,                  !- Roughness
    1.59504467488221,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    Typical Attic Soffit,    !- Name
    5/8 in. Plywood;         !- Outside Layer

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-7.3,  !- Name
    Typical Insulation R-4.73,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

  Construction,
    Typical Insulated Wood Framed Exterior Wall R-11.24,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-9.06,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-0.86,  !- Name
    Typical Insulation R-0.01;  !- Outside Layer

  Construction,
    Typical Uninsulated Wood Joist Attic Roof,  !- Name
    Asphalt Shingles,        !- Outside Layer
    5/8 in. Plywood;         !- Layer 2

  Construction,
    Typical Wood Joist Attic Floor R-29.41,  !- Name
    5/8 in. Gypsum Board,    !- Outside Layer
    Typical Insulation R-27.78;  !- Layer 2

  Construction,
    Typical Wood Joist Attic Floor R-29.41 1,  !- Name
    5/8 in. Gypsum Board,    !- Outside Layer
    Typical Insulation R-27.78 1;  !- Layer 2

  Construction,
    Typical Wood Joist Attic Floor R-29.41 1 Reversed,  !- Name
    Typical Insulation R-27.78 1,  !- Outside Layer
    5/8 in. Gypsum Board;    !- Layer 2

  Construction,
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

  Construction,
    U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,  !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

  Construction:FfactorGroundFloor,
    Foundation F 126 Perim 0 Area 14966,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    149.6574,                !- Area {m2}
    0;                       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Foundation F 126 Perim 1846 Area 673,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    67.3,                    !- Area {m2}
    18.46;                   !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Foundation F 126 Perim 2769 Area 11345,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    113.45,                  !- Area {m2}
    27.69;                   !- PerimeterExposed {m}

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    CoreZNZNPSZAC1maxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.5,                     !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    13:00,                   !- Time 3
    0.94,                    !- Value Until Time 3
    17:00,                   !- Time 4
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.2;                     !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.5,                     !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    13:00,                   !- Time 3
    0.94,                    !- Value Until Time 3
    17:00,                   !- Time 4
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.2;                     !- Value Until Time 6

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.18,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.23,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.42,                    !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.61,                    !- Value Until Time 7
    20:00,                   !- Time 8
    0.42,                    !- Value Until Time 8
    22:00,                   !- Time 9
    0.32,                    !- Value Until Time 9
    23:00,                   !- Time 10
    0.23,                    !- Value Until Time 10
    24:00,                   !- Time 11
    0.18;                    !- Value Until Time 11

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.18,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.23,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.42,                    !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.61,                    !- Value Until Time 7
    20:00,                   !- Time 8
    0.42,                    !- Value Until Time 8
    22:00,                   !- Time 9
    0.32,                    !- Value Until Time 9
    23:00,                   !- Time 10
    0.23,                    !- Value Until Time 10
    24:00,                   !- Time 11
    0.18;                    !- Value Until Time 11

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.18;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.11,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.21,                    !- Value Until Time 3
    12:00,                   !- Time 4
    1,                       !- Value Until Time 4
    13:00,                   !- Time 5
    0.53,                    !- Value Until Time 5
    17:00,                   !- Time 6
    1,                       !- Value Until Time 6
    18:00,                   !- Time 7
    0.32,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    23:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.27,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.55,                    !- Value Until Time 3
    11:00,                   !- Time 4
    0.64,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.82,                    !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0.91,                    !- Value Until Time 7
    16:00,                   !- Time 8
    0.55,                    !- Value Until Time 8
    17:00,                   !- Time 9
    0.73,                    !- Value Until Time 9
    19:00,                   !- Time 10
    0.37,                    !- Value Until Time 10
    20:00,                   !- Time 11
    0.18,                    !- Value Until Time 11
    21:00,                   !- Time 12
    0.27,                    !- Value Until Time 12
    22:00,                   !- Time 13
    0.09,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.27,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.55,                    !- Value Until Time 3
    11:00,                   !- Time 4
    0.64,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.82,                    !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0.91,                    !- Value Until Time 7
    16:00,                   !- Time 8
    0.55,                    !- Value Until Time 8
    17:00,                   !- Time 9
    0.73,                    !- Value Until Time 9
    19:00,                   !- Time 10
    0.37,                    !- Value Until Time 10
    20:00,                   !- Time 11
    0.18,                    !- Value Until Time 11
    21:00,                   !- Time 12
    0.27,                    !- Value Until Time 12
    22:00,                   !- Time 13
    0.09,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.27,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.55,                    !- Value Until Time 3
    11:00,                   !- Time 4
    0.64,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.82,                    !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0.91,                    !- Value Until Time 7
    16:00,                   !- Time 8
    0.55,                    !- Value Until Time 8
    17:00,                   !- Time 9
    0.73,                    !- Value Until Time 9
    19:00,                   !- Time 10
    0.37,                    !- Value Until Time 10
    20:00,                   !- Time 11
    0.18,                    !- Value Until Time 11
    21:00,                   !- Time 12
    0.27,                    !- Value Until Time 12
    22:00,                   !- Time 13
    0.09,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.144,                   !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    12:00,                   !- Time 4
    0.144,                   !- Value Until Time 4
    13:00,                   !- Time 5
    1,                       !- Value Until Time 5
    17:00,                   !- Time 6
    0.144,                   !- Value Until Time 6
    18:00,                   !- Time 7
    1,                       !- Value Until Time 7
    19:00,                   !- Time 8
    0.144,                   !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    19:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    19:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeSmall MinOA_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall MinOA_Sched Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall MinOA_Sched Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31,  !- Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Sunday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Monday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Tuesday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Wednesday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Thursday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Friday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Saturday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- Holiday Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault,  !- CustomDay1 Schedule:Day Name
    CoreZNZNPSZAC1maxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    CoreZNZNPSZAC1maxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall ACTIVITY_SCH,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall BLDG_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall BLDG_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall BLDG_LIGHT_SCH Wknd Day,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Wknd Day,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall BLDG_LIGHT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall BLDG_OCC_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH Default,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall BLDG_SWH_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Sunday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Monday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Tuesday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Wednesday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Thursday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Friday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Saturday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- Holiday Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall Exterior_Lgt_ALWAYS_ON,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall HVACOperationSchd Default,  !- Saturday Schedule:Day Name
    OfficeSmall HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    OfficeSmall HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall HVACOperationSchd,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall INFIL_Door_Opening_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Default,  !- Saturday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall INFIL_Door_Opening_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall INFIL_Door_Opening_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall INFIL_QUARTER_ON_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31,  !- Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Sunday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Monday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Tuesday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Wednesday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Thursday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Friday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Saturday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- Holiday Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,  !- CustomDay1 Schedule:Day Name
    PerimeterZN1ZNPSZAC2maxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PerimeterZN1ZNPSZAC2maxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31,  !- Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Sunday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Monday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Tuesday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Wednesday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Thursday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Friday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Saturday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- Holiday Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,  !- CustomDay1 Schedule:Day Name
    PerimeterZN2ZNPSZAC3maxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PerimeterZN2ZNPSZAC3maxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31,  !- Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Sunday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Monday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Tuesday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Wednesday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Thursday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Friday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Saturday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- Holiday Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,  !- CustomDay1 Schedule:Day Name
    PerimeterZN3ZNPSZAC4maxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PerimeterZN3ZNPSZAC4maxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31,  !- Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Sunday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Monday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Tuesday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Wednesday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Thursday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Friday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Saturday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- Holiday Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,  !- CustomDay1 Schedule:Day Name
    PerimeterZN4ZNPSZAC5maxOASchDefault;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PerimeterZN4ZNPSZAC5maxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    Core_ZN ZN PSZ-AC-1,     !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Core_ZN ZN PSZ-AC-1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Supply Side Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Core_ZN ZN PSZ-AC-1 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Core_ZN ZN PSZ-AC-1 Supply Outlet Nodes,  !- Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Core_ZN ZN PSZ-AC-1 Demand Inlet Nodes,  !- Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Core_ZN ZN PSZ-AC-1,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Core_ZN ZN PSZ-AC-1 Supply Branches,  !- Name
    Core_ZN ZN PSZ-AC-1 Main Branch;  !- Branch 1 Name

  Branch,
    Core_ZN ZN PSZ-AC-1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System,  !- Component 1 Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Core_ZN ZN PSZ-AC-1 Unitary HP,  !- Component 2 Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,  !- Component 2 Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Core_ZN ZN PSZ-AC-1 OA System,  !- Name
    Core_ZN ZN PSZ-AC-1 OA System Controller List,  !- Controller List Name
    Core_ZN ZN PSZ-AC-1 OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Core_ZN ZN PSZ-AC-1 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Core_ZN ZN PSZ-AC-1 OA System Controller,  !- Name
    Core_ZN ZN PSZ-AC-1 Relief Air Node,  !- Relief Air Outlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Return Air Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,  !- Mixed Air Node Name
    Core_ZN ZN PSZ-AC-1 Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    CoreZNZNPSZAC1maxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Core_ZN ZN PSZ-AC-1 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Core_ZN ZN PSZ-AC-1 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Core_ZN ZN PSZ-AC-1 Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Core_ZN ZN PSZ-AC-1 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Core_ZN ZN PSZ-AC-1 OA System Outdoor Air Mixer,  !- Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,  !- Mixed Air Node Name
    Core_ZN ZN PSZ-AC-1 Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Core_ZN ZN PSZ-AC-1 Relief Air Node,  !- Relief Air Stream Node Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Core_ZN ZN PSZ-AC-1 Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node,  !- Reference Setpoint Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,  !- Fan Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Core_ZN ZN PSZ-AC-1 Unitary HP,  !- Name
    Load,                    !- Control Type
    Core_ZN ZN,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,  !- Availability Schedule Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,  !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Core_ZN ZN PSZ-AC-1 Fan, !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    OfficeSmall HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Core_ZN ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Core_ZN ZN PSZ-AC-1 Fan, !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,  !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:DX:SingleSpeed,
    Core_ZN ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Core_ZN ZN PSZ-AC-1 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    DXHEAT-NECB2011-REF-CAPFT,  !- Heating Capacity Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-CAPFFLOW,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-EIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-PLFFPLR,  !- Part Load Fraction Correlation Curve Name
    Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50,                      !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    DXHEAT-NECB2011-REF-CAPFT,  !- Name
    0.729,                   !- Coefficient1 Constant
    0.0319,                  !- Coefficient2 x
    0.000136,                !- Coefficient3 x**2
    -8.75e-06,               !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    DXHEAT-NECB2011-REF-CAPFFLOW,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    DXHEAT-NECB2011-REF-EIRFT,  !- Name
    1.2183,                  !- Coefficient1 Constant
    -0.03612,                !- Coefficient2 x
    0.00142,                 !- Coefficient3 x**2
    -2.68e-05,               !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    DXHEAT-NECB2011-REF-EIRFFLOW,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXHEAT-NECB2011-REF-PLFFPLR,  !- Name
    0.3696,                  !- Coefficient1 Constant
    2.3362,                  !- Coefficient2 x
    -2.9577,                 !- Coefficient3 x**2
    1.2596,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-05,                 !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    4.4744,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Core_ZN ZN PSZ-AC-1 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  SetpointManager:SingleZone:Reheat,
    Core_ZN ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Core_ZN ZN,              !- Control Zone Name
    Core_ZN ZN Zone Air Node,!- Zone Node Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Core_ZN ZN PSZ-AC-1 Core_ZN ZN PSZ-AC-1 Demand Inlet Node Supply Path,  !- Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Node,  !- Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Core_ZN ZN PSZ-AC-1 Return Path,  !- Name
    Core_ZN ZN PSZ-AC-1 Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Core_ZN ZN PSZ-AC-1 Demand Outlet Node,  !- Outlet Node Name
    Core_ZN ZN Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Perimeter_ZN_1 ZN PSZ-AC-2,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node,  !- Supply Side Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node,  !- Demand Side Outlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Nodes,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Nodes,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Perimeter_ZN_1 ZN PSZ-AC-2,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Branches,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Main Branch;  !- Branch 1 Name

  Branch,
    Perimeter_ZN_1 ZN PSZ-AC-2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System,  !- Component 1 Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP,  !- Component 2 Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,  !- Component 2 Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller List,  !- Controller List Name
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node,  !- Relief Air Outlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node,  !- Return Air Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN1ZNPSZAC2maxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Outdoor Air Mixer,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node,  !- Relief Air Stream Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node,  !- Reference Setpoint Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,  !- Fan Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP,  !- Name
    Load,                    !- Control Type
    Perimeter_ZN_1 ZN,       !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,  !- Availability Schedule Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    OfficeSmall HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Perimeter_ZN_1 ZN HP Htg Coil 33 Clg kBtu/hr 6.6HSPF,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil 33kBtu/hr 9.7SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Gas Backup Htg Coil 33kBtu/hr 0.8 Thermal Eff,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Perimeter_ZN_1 ZN PSZ-AC-2 Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_1 ZN HP Htg Coil 33 Clg kBtu/hr 6.6HSPF,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    DXHEAT-NECB2011-REF-CAPFT,  !- Heating Capacity Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-CAPFFLOW,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-EIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-PLFFPLR,  !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50,                      !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Biquadratic,
    Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil 33kBtu/hr 9.7SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    Perimeter_ZN_1 ZN PSZ-AC-2 Gas Backup Htg Coil 33kBtu/hr 0.8 Thermal Eff,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_1 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_1 ZN,       !- Control Zone Name
    Perimeter_ZN_1 ZN Zone Air Node,  !- Zone Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Perimeter_ZN_1 ZN PSZ-AC-2 Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node Supply Path,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Perimeter_ZN_1 ZN PSZ-AC-2 Return Path,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_1 ZN Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Perimeter_ZN_2 ZN PSZ-AC-3,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node,  !- Supply Side Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node,  !- Demand Side Outlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Nodes,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Nodes,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Perimeter_ZN_2 ZN PSZ-AC-3,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Branches,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Main Branch;  !- Branch 1 Name

  Branch,
    Perimeter_ZN_2 ZN PSZ-AC-3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System,  !- Component 1 Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP,  !- Component 2 Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,  !- Component 2 Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller List,  !- Controller List Name
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node,  !- Relief Air Outlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node,  !- Return Air Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN2ZNPSZAC3maxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Outdoor Air Mixer,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node,  !- Relief Air Stream Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node,  !- Reference Setpoint Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,  !- Fan Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP,  !- Name
    Load,                    !- Control Type
    Perimeter_ZN_2 ZN,       !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,  !- Availability Schedule Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    OfficeSmall HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Perimeter_ZN_2 ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Perimeter_ZN_2 ZN PSZ-AC-3 Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_2 ZN HP Htg Coil 29 Clg kBtu/hr 6.6HSPF,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    DXHEAT-NECB2011-REF-CAPFT,  !- Heating Capacity Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-CAPFFLOW,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-EIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-PLFFPLR,  !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50,                      !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Biquadratic,
    Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil 29kBtu/hr 9.7SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    Perimeter_ZN_2 ZN PSZ-AC-3 Gas Backup Htg Coil 29kBtu/hr 0.8 Thermal Eff,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_2 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_2 ZN,       !- Control Zone Name
    Perimeter_ZN_2 ZN Zone Air Node,  !- Zone Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Perimeter_ZN_2 ZN PSZ-AC-3 Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node Supply Path,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Perimeter_ZN_2 ZN PSZ-AC-3 Return Path,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_2 ZN Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Perimeter_ZN_3 ZN PSZ-AC-4,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node,  !- Supply Side Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node,  !- Demand Side Outlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Nodes,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Nodes,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Perimeter_ZN_3 ZN PSZ-AC-4,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Branches,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Main Branch;  !- Branch 1 Name

  Branch,
    Perimeter_ZN_3 ZN PSZ-AC-4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System,  !- Component 1 Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP,  !- Component 2 Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,  !- Component 2 Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller List,  !- Controller List Name
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node,  !- Relief Air Outlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node,  !- Return Air Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN3ZNPSZAC4maxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Outdoor Air Mixer,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node,  !- Relief Air Stream Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node,  !- Reference Setpoint Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,  !- Fan Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP,  !- Name
    Load,                    !- Control Type
    Perimeter_ZN_3 ZN,       !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,  !- Availability Schedule Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    OfficeSmall HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Perimeter_ZN_3 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Perimeter_ZN_3 ZN PSZ-AC-4 Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_3 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    DXHEAT-NECB2011-REF-CAPFT,  !- Heating Capacity Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-CAPFFLOW,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-EIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-PLFFPLR,  !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50,                      !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Biquadratic,
    Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    Perimeter_ZN_3 ZN PSZ-AC-4 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_3 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_3 ZN,       !- Control Zone Name
    Perimeter_ZN_3 ZN Zone Air Node,  !- Zone Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Perimeter_ZN_3 ZN PSZ-AC-4 Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node Supply Path,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Perimeter_ZN_3 ZN PSZ-AC-4 Return Path,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_3 ZN Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC,
    Perimeter_ZN_4 ZN PSZ-AC-5,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node,  !- Supply Side Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node,  !- Demand Side Outlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Nodes,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Nodes,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    Perimeter_ZN_4 ZN PSZ-AC-5,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    50.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Branches,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Main Branch;  !- Branch 1 Name

  Branch,
    Perimeter_ZN_4 ZN PSZ-AC-5 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System,  !- Component 1 Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP,  !- Component 2 Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,  !- Component 2 Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller List,  !- Controller List Name
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node,  !- Relief Air Outlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node,  !- Return Air Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node,  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN4ZNPSZAC5maxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Outdoor Air Mixer,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node,  !- Relief Air Stream Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node,  !- Reference Setpoint Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,  !- Fan Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP,  !- Name
    Load,                    !- Control Type
    Perimeter_ZN_4 ZN,       !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,  !- Availability Schedule Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    OfficeSmall HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Perimeter_ZN_4 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

  Fan:OnOff,
    Perimeter_ZN_4 ZN PSZ-AC-5 Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_4 ZN HP Htg Coil 32 Clg kBtu/hr 6.6HSPF,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    3.00696,                 !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    DXHEAT-NECB2011-REF-CAPFT,  !- Heating Capacity Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-CAPFFLOW,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHEAT-NECB2011-REF-EIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXHEAT-NECB2011-REF-PLFFPLR,  !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50,                      !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Curve:Biquadratic,
    Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 32kBtu/hr 9.7SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.14721852276057,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    Perimeter_ZN_4 ZN PSZ-AC-5 Gas Backup Htg Coil 32kBtu/hr 0.8 Thermal Eff,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_4 ZN Setpoint Manager SZ Reheat,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    50.0000000000001,        !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_4 ZN,       !- Control Zone Name
    Perimeter_ZN_4 ZN Zone Air Node,  !- Zone Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node,  !- Zone Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Perimeter_ZN_4 ZN PSZ-AC-5 Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node Supply Path,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Perimeter_ZN_4 ZN PSZ-AC-5 Return Path,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_4 ZN Return Air Node;  !- Inlet 1 Node Name

  PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Main Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Main Service Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Main Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Main Service Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Main Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Main Service Water Loop Water Mains Pressure Driven,  !- Component 1 Name
    Main Service Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Water Mains Pressure Driven Outlet Water Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Main Service Water Loop Water Mains Pressure Driven,  !- Name
    Main Service Water Loop Supply Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Water Mains Pressure Driven Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.825,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff,  !- Name
    0.151416471358794,       !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    60.0000000000001,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.8428068889,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    572.000061501204,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    572.000061501204,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Core_ZN ZN,              !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.87330546952464,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.87330546952464,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node,  !- Use Side Inlet Node Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  WaterHeater:Sizing,
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

  Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Pipe Adiabatic 1 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;  !- Outlet Node Name

  Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Pipe Adiabatic 3 Inlet Water Node,  !- Inlet Node Name
    Main Service Water Loop Supply Outlet Node;  !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Main Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Main Service Water Loop Demand Inlet Pipe,  !- Name
    Main Service Water Loop Demand Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Pipe Adiabatic 2 Inlet Water Node,  !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;  !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Main WUC 0.06gpm at 140F,!- Component 1 Name
    Main WUC 0.06gpm at 140F Inlet Water Node,  !- Component 1 Inlet Node Name
    Main WUC 0.06gpm at 140F Outlet Water Node;  !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Main WUC 0.06gpm at 140F,!- Name
    Main WUC 0.06gpm at 140F Inlet Water Node,  !- Inlet Node Name
    Main WUC 0.06gpm at 140F Outlet Water Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Main Service Water Use 0.06gpm at 140F;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Main Service Water Use 0.06gpm at 140F,  !- Name
    General,                 !- End-Use Subcategory
    4.03777256956784e-06,    !- Peak Flow Rate {m3/s}
    OfficeSmall BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Pipe Adiabatic 4 Inlet Water Node,  !- Inlet Node Name
    Main Service Water Loop Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    Tampa-MacDill AFB_FL_USA,!- Name
    27.85,                   !- Latitude {deg}
    -82.52,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    8;                       !- Elevation {m}

  Site:GroundTemperature:FCfactorMethod,24.2,18.9,15.7,13.6,15.5,17.1,21.2,26.9,27.6,27.9,27.4,26.2;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    21.85,                   !- Annual Average Outdoor Air Temperature {C}
    14.3;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101229,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.491,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.016,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    4.6,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    4.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101229,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    10,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  ZoneList,
    Office WholeBuilding - Sm Office,  !- Name
    Core_ZN ZN,              !- Zone 1 Name
    Perimeter_ZN_1 ZN,       !- Zone 2 Name
    Perimeter_ZN_2 ZN,       !- Zone 3 Name
    Perimeter_ZN_3 ZN,       !- Zone 4 Name
    Perimeter_ZN_4 ZN;       !- Zone 5 Name

  Lights,
    Office WholeBuilding - Sm Office Lights,  !- Name
    Office WholeBuilding - Sm Office,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Sm Office People,  !- Name
    Office WholeBuilding - Sm Office,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0602778983335744,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeSmall ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Office WholeBuilding - Sm Office Elec Equip,  !- Name
    Office WholeBuilding - Sm Office,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    NonDimming Exterior Lights Def,  !- Name
    OfficeSmall Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
    1582.575,                !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Hourly;

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

!- ########################### REQUIRED BY RMD GENERATION #############


  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    Yes,                     !- Output JSON
    No,                      !- Output CBOR
    No;                      !- Output MessagePack

  Output:Variable,
    *,
    schedule value,
    hourly;

  Output:Schedules,
    Hourly;

 OutputControl:Table:Style,
   HTML,            !- Column Separator
   None;            !- Unit Conversion

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;              !- Report 1 Name

Space,
  Perimeter_ZN_2 ZN_space,   !- Name
  Perimeter_ZN_2 ZN,   !- Zone Name
  autocalculate, !- Ceiling Height
  autocalculate, !- Volume
  autocalculate, !- Floor Area {m2}
  OFFICE_OPEN_PLAN,   !- Space Type
  OFFICE_BUILDINGS_OFFICE_SPACE,   !- Tag 1
  OFFICE;   !- Tag 2

Space,
  Core_ZN ZN_space,   !- Name
  Core_ZN ZN,   !- Zone Name
  autocalculate, !- Ceiling Height
  autocalculate, !- Volume
  autocalculate, !- Floor Area {m2}
  OFFICE_OPEN_PLAN,   !- Space Type
  OFFICE_BUILDINGS_OFFICE_SPACE,   !- Tag 1
  OFFICE;   !- Tag 2

Space,
  Perimeter_ZN_1 ZN_space,   !- Name
  Perimeter_ZN_1 ZN,   !- Zone Name
  autocalculate, !- Ceiling Height
  autocalculate, !- Volume
  autocalculate, !- Floor Area {m2}
  OFFICE_OPEN_PLAN,   !- Space Type
  OFFICE_BUILDINGS_OFFICE_SPACE,   !- Tag 1
  OFFICE;   !- Tag 2

Space,
  Perimeter_ZN_3 ZN_space,   !- Name
  Perimeter_ZN_3 ZN,   !- Zone Name
  autocalculate, !- Ceiling Height
  autocalculate, !- Volume
  autocalculate, !- Floor Area {m2}
  OFFICE_OPEN_PLAN,   !- Space Type
  OFFICE_BUILDINGS_OFFICE_SPACE,   !- Tag 1
  OFFICE;   !- Tag 2

Space,
  Perimeter_ZN_4 ZN_space,   !- Name
  Perimeter_ZN_4 ZN,   !- Zone Name
  autocalculate, !- Ceiling Height
  autocalculate, !- Volume
  autocalculate, !- Floor Area {m2}
  OFFICE_OPEN_PLAN,   !- Space Type
  OFFICE_BUILDINGS_OFFICE_SPACE,   !- Tag 1
  OFFICE;   !- Tag 2
