Program Version,EnergyPlus, Version 23.1.0-281e0c092b, YMD=2023.01.19 10:25
! <Version>, Version ID
 Version, 22.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  24.20,  18.90,  15.70,  13.60,  15.50,  17.10,  21.20,  26.90,  27.60,  27.90,  27.40,  26.20
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,21.85,14.30,NA
! Schedule Details Report=Hourly =====================
! <ScheduleType>,Name,Limited? {Yes/No},Minimum,Maximum,Continuous? {Yes/No - Discrete}
! <DaySchedule>,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
! <WeekSchedule>,Name,Sunday,Monday,Tuesday,Wednesday,Thursday,Friday,Saturday,Holiday,SummerDesignDay,WinterDesignDay,CustomDay1,CustomDay2
! <Schedule>,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
ScheduleTypeLimits,BASEMENT ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,TEMPERATURE,No,N/A,N/A,N/A
ScheduleTypeLimits,CORE_BOTTOM ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,CORE_MID ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,CORE_TOP ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Average,0,4,No
ScheduleTypeLimits,ACTIVITYLEVEL,No,N/A,N/A,N/A
ScheduleTypeLimits,ALWAYS ON DISCRETE LIMITS,Average,0,1,No
ScheduleTypeLimits,ANY NUMBER,No,N/A,N/A,N/A
ScheduleTypeLimits,FRACTIONAL,Average,0.00,1.00,Yes
ScheduleTypeLimits,ONOFF,Average,0,1,No
ScheduleTypeLimits,TEMPERATURE SCHEDULE TYPE LIMITS,Average,0.00,100.00,Yes
ScheduleTypeLimits,VELOCITY,No,N/A,N/A,N/A
DaySchedule,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM DEFAULT,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
DaySchedule,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WKDY DAY,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,17.80,20.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
DaySchedule,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM SAT DAY,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,17.80,20.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60,15.60,15.60,15.60,15.60
DaySchedule,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM SUMMER DESIGN DAY,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
DaySchedule,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WINTER DESIGN DAY,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,17.60,19.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
DaySchedule,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT,TEMPERATURE,No,Values:,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
DaySchedule,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT|WNTRDSN|SAT|WKDY DAY,TEMPERATURE,No,Values:,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
DaySchedule,OFFICELARGE CLGSETP_SCH_NO_SETBACK SUMMER DESIGN DAY,TEMPERATURE,No,Values:,26.70,26.70,26.70,26.70,26.70,25.70,25.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,26.70,26.70
DaySchedule,OFFICELARGE CLGSETP_SCH_NO_SETBACK WINTER DESIGN DAY,TEMPERATURE,No,Values:,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
DaySchedule,OFFICELARGE HTGSETP_DC_SCH DEFAULT,TEMPERATURE,No,Values:,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00
DaySchedule,OFFICELARGE HTGSETP_DC_SCH SUMMER DESIGN DAY,TEMPERATURE,No,Values:,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00
DaySchedule,OFFICELARGE HTGSETP_DC_SCH WINTER DESIGN DAY,TEMPERATURE,No,Values:,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00
DaySchedule,OFFICELARGE CLGSETP_DC_SCH DEFAULT,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00
DaySchedule,OFFICELARGE CLGSETP_DC_SCH SUMMER DESIGN DAY,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00
DaySchedule,OFFICELARGE CLGSETP_DC_SCH WINTER DESIGN DAY,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00
DaySchedule,AIR VELOCITY SCHEDULE DEFAULT,VELOCITY,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
DaySchedule,CHILLED WATER LOOP TEMP - 44F DEFAULT,TEMPERATURE,No,Values:,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67,6.67
DaySchedule,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,CLOTHING SCHEDULE SUMMER CLOTHES,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
DaySchedule,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,FRACTIONAL,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,FRACTIONAL,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,FRACTIONAL,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,FRACTIONAL,No,Values:,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,FRACTIONAL,No,Values:,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,FRACTIONAL,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,FRACTIONAL,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,FRACTIONAL,No,Values:,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,FRACTIONAL,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
DaySchedule,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,FRACTIONAL,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
DaySchedule,ECONOMIZER MAX OA FRACTION 70 PCT DEFAULT,,No,Values:,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70
DaySchedule,FRACTION LATENT - 0.05 DEFAULT,FRACTIONAL,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
DaySchedule,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTIONAL,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
DaySchedule,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,TEMPERATURE,No,Values:,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56,30.56
DaySchedule,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,TEMPERATURE,No,Values:,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44,19.44
DaySchedule,HOT WATER LOOP TEMP - 180F DEFAULT,TEMPERATURE,No,Values:,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22,82.22
DaySchedule,LARGE OFFICE BLDG ELEVATORS DEFAULT,FRACTIONAL,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.20,0.40,0.50,0.50,0.35,0.15,0.15,0.15,0.15,0.15,0.15,0.35,0.50,0.50,0.40,0.40,0.30,0.20,0.10
DaySchedule,LARGE OFFICE BLDG ELEVATORS SUMMER DESIGN DAY,FRACTIONAL,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.20,0.40,0.50,0.50,0.35,0.15,0.15,0.15,0.15,0.15,0.15,0.35,0.50,0.50,0.40,0.40,0.30,0.20,0.10
DaySchedule,LARGE OFFICE BLDG ELEVATORS WINTER DESIGN DAY,FRACTIONAL,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.20,0.40,0.50,0.50,0.35,0.15,0.15,0.15,0.15,0.15,0.15,0.35,0.50,0.50,0.40,0.40,0.30,0.20,0.10
DaySchedule,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
DaySchedule,OFFICELARGE ACTIVITY_SCH DEFAULT,ACTIVITYLEVEL,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
DaySchedule,OFFICELARGE ACTIVITY_SCH SUMMER DESIGN DAY,ACTIVITYLEVEL,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
DaySchedule,OFFICELARGE ACTIVITY_SCH WINTER DESIGN DAY,ACTIVITYLEVEL,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
DaySchedule,OFFICELARGE BLDG_EQUIP_SCH DEFAULT,FRACTIONAL,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30
DaySchedule,OFFICELARGE BLDG_EQUIP_SCH SAT DAY,FRACTIONAL,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.40,0.40,0.50,0.50,0.50,0.50,0.35,0.35,0.35,0.35,0.35,0.30,0.30,0.30,0.30,0.30,0.30,0.30
DaySchedule,OFFICELARGE BLDG_EQUIP_SCH SUMMER DESIGN DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE BLDG_EQUIP_SCH WINTER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE BLDG_EQUIP_SCH WKDY DAY,FRACTIONAL,No,Values:,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.90,0.90,0.90,0.90,0.80,0.90,0.90,0.90,0.90,0.50,0.40,0.40,0.40,0.40,0.40,0.40
DaySchedule,OFFICELARGE BLDG_LIGHT_SCH DEFAULT,FRACTIONAL,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE BLDG_LIGHT_SCH SAT DAY,FRACTIONAL,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.30,0.30,0.30,0.30,0.15,0.15,0.15,0.15,0.15,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE BLDG_LIGHT_SCH SUMMER DESIGN DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE BLDG_LIGHT_SCH WINTER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE BLDG_LIGHT_SCH WKDY DAY,FRACTIONAL,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.30,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.30,0.30,0.20,0.20,0.10,5.00E-002
DaySchedule,OFFICELARGE BLDG_OCC_SCH DEFAULT,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE BLDG_OCC_SCH SAT DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.30,0.30,0.30,0.30,0.10,0.10,0.10,0.10,0.10,5.00E-002,5.00E-002,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE BLDG_OCC_SCH SUMMER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE BLDG_OCC_SCH WINTER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE BLDG_OCC_SCH WKDY DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.95,0.95,0.95,0.95,0.50,0.95,0.95,0.95,0.95,0.30,0.10,0.10,0.10,0.10,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE BLDG_SWH_SCH DEFAULT,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,7.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,6.00E-002,6.00E-002,9.00E-002,6.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,7.00E-002,4.00E-002,4.00E-002
DaySchedule,OFFICELARGE BLDG_SWH_SCH SMRDSN|WKDY DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,7.00E-002,0.19,0.35,0.38,0.39,0.47,0.57,0.54,0.34,0.33,0.44,0.26,0.21,0.15,0.17,8.00E-002,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE BLDG_SWH_SCH SUMMER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,7.00E-002,0.19,0.35,0.38,0.39,0.47,0.57,0.54,0.34,0.33,0.44,0.26,0.21,0.15,0.17,8.00E-002,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE BLDG_SWH_SCH WINTER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,7.00E-002,0.11,0.15,0.21,0.19,0.23,0.20,0.19,0.15,0.13,0.14,7.00E-002,7.00E-002,7.00E-002,7.00E-002,9.00E-002,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE BLDG_SWH_SCH WNTRDSN|SAT DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,7.00E-002,0.11,0.15,0.21,0.19,0.23,0.20,0.19,0.15,0.13,0.14,7.00E-002,7.00E-002,7.00E-002,7.00E-002,9.00E-002,5.00E-002,5.00E-002
DaySchedule,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 SUMMER DESIGN DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 WINTER DESIGN DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE HVACOPERATIONSCHD DEFAULT,,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE HVACOPERATIONSCHD SMRDSN|WKDY DAY,,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,OFFICELARGE HVACOPERATIONSCHD SUMMER DESIGN DAY,,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,OFFICELARGE HVACOPERATIONSCHD WINTER DESIGN DAY,,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE HVACOPERATIONSCHD WNTRDSN|SAT DAY,,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE INFIL_SCH_PNNL DEFAULT,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE INFIL_SCH_PNNL SMRDSN|WKDY DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00
DaySchedule,OFFICELARGE INFIL_SCH_PNNL SUMMER DESIGN DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00
DaySchedule,OFFICELARGE INFIL_SCH_PNNL WINTER DESIGN DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE INFIL_SCH_PNNL WNTRDSN|SAT DAY,FRACTIONAL,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED DEFAULT,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SMRDSN|WKDY DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SUMMER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED WINTER DESIGN DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED WNTRDSN|SAT DAY,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SCHEDULE DAY 3,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SCHEDULE DAY 48,TEMPERATURE,No,Values:,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00
DaySchedule,SCHEDULE DAY 49,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
DaySchedule,SERVICE WATER LOOP TEMP - 140F DEFAULT,TEMPERATURE SCHEDULE TYPE LIMITS,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
DaySchedule,SUPPLY AIR TEMP - 55.0F DEFAULT,TEMPERATURE,No,Values:,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78,12.78
DaySchedule,WORK EFFICIENCY SCHEDULE DEFAULT,FRACTIONAL,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,ALWAYS ON_dy_1,ONOFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE LIMITS,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,ALWAYS OFF DISCRETE_dy_,,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,ALWAYS ON CONTINUOUS_dy_,,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
Schedule:Week:Daily,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WEEK RULE - JAN1-DEC31,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM DEFAULT,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WKDY DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WKDY DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WKDY DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WKDY DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WKDY DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM SAT DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM DEFAULT,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM SUMMER DESIGN DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WINTER DESIGN DAY,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM DEFAULT,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM DEFAULT
Schedule:Week:Daily,OFFICELARGE CLGSETP_SCH_NO_SETBACK WEEK RULE - JAN1-DEC31,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT|WNTRDSN|SAT|WKDY DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT|WNTRDSN|SAT|WKDY DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT|WNTRDSN|SAT|WKDY DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT|WNTRDSN|SAT|WKDY DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT|WNTRDSN|SAT|WKDY DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT|WNTRDSN|SAT|WKDY DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT,OFFICELARGE CLGSETP_SCH_NO_SETBACK SUMMER DESIGN DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK WINTER DESIGN DAY,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT,OFFICELARGE CLGSETP_SCH_NO_SETBACK DEFAULT
Schedule:Week:Daily,OFFICELARGE HTGSETP_DC_SCH WEEK RULE - JAN1-DEC31,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH SUMMER DESIGN DAY,OFFICELARGE HTGSETP_DC_SCH WINTER DESIGN DAY,OFFICELARGE HTGSETP_DC_SCH DEFAULT,OFFICELARGE HTGSETP_DC_SCH DEFAULT
Schedule:Week:Daily,OFFICELARGE CLGSETP_DC_SCH WEEK RULE - JAN1-DEC31,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH SUMMER DESIGN DAY,OFFICELARGE CLGSETP_DC_SCH WINTER DESIGN DAY,OFFICELARGE CLGSETP_DC_SCH DEFAULT,OFFICELARGE CLGSETP_DC_SCH DEFAULT
Schedule:Week:Daily,AIR VELOCITY SCHEDULE WEEK RULE - JAN1-DEC31,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT,AIR VELOCITY SCHEDULE DEFAULT
Schedule:Week:Daily,CHILLED WATER LOOP TEMP - 44F WEEK RULE - JAN1-DEC31,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT,CHILLED WATER LOOP TEMP - 44F DEFAULT
Schedule:Week:Daily,CLOTHING SCHEDULE WEEK RULE - JAN1-DEC31,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES,CLOTHING SCHEDULE DEFAULT WINTER CLOTHES
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - JAN1-JAN28,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - JAN29-FEB4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - FEB5-FEB25,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - FEB26-MAR4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - MAR5-MAR25,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - MAR26-APR1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - APR2-APR29,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - APR30-MAY6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - MAY7-MAY27,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - MAY28-JUN3,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - JUN4-JUN24,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - JUN25-JUL1,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - JUL2-JUL29,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - JUL30-AUG5,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 6,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - AUG6-AUG26,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - AUG27-SEP2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 7,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - SEP3-SEP30,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 8,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - OCT1-OCT28,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - OCT29-NOV4,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 9,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - NOV5-NOV25,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - NOV26-DEC2,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 10,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,DATACENTER_EQUIP_SCH WEEK RULE - DEC3-DEC31,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,DATACENTER_EQUIP_SCH WKND|WKDY|HOL DAY 11,SCHEDULE DAY 3,DATACENTER_EQUIP_SCH SUMMER DESIGN DAY,DATACENTER_EQUIP_SCH WINTER DESIGN DAY 11,SCHEDULE DAY 3,SCHEDULE DAY 3
Schedule:Week:Daily,FRACTION LATENT - 0.05 WEEK RULE - JAN1-DEC31,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT,FRACTION LATENT - 0.05 DEFAULT
Schedule:Week:Daily,FRACTION SENSIBLE - 0.2 WEEK RULE - JAN1-DEC31,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT,FRACTION SENSIBLE - 0.2 DEFAULT
Schedule:Week:Daily,HEAT PUMP LOOP HIGH TEMP - 87F WEEK RULE - JAN1-DEC31,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT,HEAT PUMP LOOP HIGH TEMP - 87F DEFAULT
Schedule:Week:Daily,HEAT PUMP LOOP LOW TEMP - 67F WEEK RULE - JAN1-DEC31,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT,HEAT PUMP LOOP LOW TEMP - 67F DEFAULT
Schedule:Week:Daily,HOT WATER LOOP TEMP - 180F WEEK RULE - JAN1-DEC31,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT,HOT WATER LOOP TEMP - 180F DEFAULT
Schedule:Week:Daily,LARGE OFFICE BLDG ELEVATORS WEEK RULE - JAN1-DEC31,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS SUMMER DESIGN DAY,LARGE OFFICE BLDG ELEVATORS WINTER DESIGN DAY,LARGE OFFICE BLDG ELEVATORS DEFAULT,LARGE OFFICE BLDG ELEVATORS DEFAULT
Schedule:Week:Daily,MIXED WATER AT FAUCET TEMP - 140F WEEK RULE - JAN1-DEC31,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT,MIXED WATER AT FAUCET TEMP - 140F DEFAULT
Schedule:Week:Daily,OFFICELARGE ACTIVITY_SCH WEEK RULE - JAN1-DEC31,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH SUMMER DESIGN DAY,OFFICELARGE ACTIVITY_SCH WINTER DESIGN DAY,OFFICELARGE ACTIVITY_SCH DEFAULT,OFFICELARGE ACTIVITY_SCH DEFAULT
Schedule:Week:Daily,OFFICELARGE BLDG_EQUIP_SCH WEEK RULE - JAN1-DEC31,OFFICELARGE BLDG_EQUIP_SCH DEFAULT,OFFICELARGE BLDG_EQUIP_SCH WKDY DAY,OFFICELARGE BLDG_EQUIP_SCH WKDY DAY,OFFICELARGE BLDG_EQUIP_SCH WKDY DAY,OFFICELARGE BLDG_EQUIP_SCH WKDY DAY,OFFICELARGE BLDG_EQUIP_SCH WKDY DAY,OFFICELARGE BLDG_EQUIP_SCH SAT DAY,OFFICELARGE BLDG_EQUIP_SCH DEFAULT,OFFICELARGE BLDG_EQUIP_SCH SUMMER DESIGN DAY,OFFICELARGE BLDG_EQUIP_SCH WINTER DESIGN DAY,OFFICELARGE BLDG_EQUIP_SCH DEFAULT,OFFICELARGE BLDG_EQUIP_SCH DEFAULT
Schedule:Week:Daily,OFFICELARGE BLDG_LIGHT_SCH WEEK RULE - JAN1-DEC31,OFFICELARGE BLDG_LIGHT_SCH DEFAULT,OFFICELARGE BLDG_LIGHT_SCH WKDY DAY,OFFICELARGE BLDG_LIGHT_SCH WKDY DAY,OFFICELARGE BLDG_LIGHT_SCH WKDY DAY,OFFICELARGE BLDG_LIGHT_SCH WKDY DAY,OFFICELARGE BLDG_LIGHT_SCH WKDY DAY,OFFICELARGE BLDG_LIGHT_SCH SAT DAY,OFFICELARGE BLDG_LIGHT_SCH DEFAULT,OFFICELARGE BLDG_LIGHT_SCH SUMMER DESIGN DAY,OFFICELARGE BLDG_LIGHT_SCH WINTER DESIGN DAY,OFFICELARGE BLDG_LIGHT_SCH DEFAULT,OFFICELARGE BLDG_LIGHT_SCH DEFAULT
Schedule:Week:Daily,OFFICELARGE BLDG_OCC_SCH WEEK RULE - JAN1-DEC31,OFFICELARGE BLDG_OCC_SCH DEFAULT,OFFICELARGE BLDG_OCC_SCH WKDY DAY,OFFICELARGE BLDG_OCC_SCH WKDY DAY,OFFICELARGE BLDG_OCC_SCH WKDY DAY,OFFICELARGE BLDG_OCC_SCH WKDY DAY,OFFICELARGE BLDG_OCC_SCH WKDY DAY,OFFICELARGE BLDG_OCC_SCH SAT DAY,OFFICELARGE BLDG_OCC_SCH DEFAULT,OFFICELARGE BLDG_OCC_SCH SUMMER DESIGN DAY,OFFICELARGE BLDG_OCC_SCH WINTER DESIGN DAY,OFFICELARGE BLDG_OCC_SCH DEFAULT,OFFICELARGE BLDG_OCC_SCH DEFAULT
Schedule:Week:Daily,OFFICELARGE BLDG_SWH_SCH WEEK RULE - JAN1-DEC31,OFFICELARGE BLDG_SWH_SCH DEFAULT,OFFICELARGE BLDG_SWH_SCH SMRDSN|WKDY DAY,OFFICELARGE BLDG_SWH_SCH SMRDSN|WKDY DAY,OFFICELARGE BLDG_SWH_SCH SMRDSN|WKDY DAY,OFFICELARGE BLDG_SWH_SCH SMRDSN|WKDY DAY,OFFICELARGE BLDG_SWH_SCH SMRDSN|WKDY DAY,OFFICELARGE BLDG_SWH_SCH WNTRDSN|SAT DAY,OFFICELARGE BLDG_SWH_SCH DEFAULT,OFFICELARGE BLDG_SWH_SCH SUMMER DESIGN DAY,OFFICELARGE BLDG_SWH_SCH WINTER DESIGN DAY,OFFICELARGE BLDG_SWH_SCH DEFAULT,OFFICELARGE BLDG_SWH_SCH DEFAULT
Schedule:Week:Daily,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 WEEK RULE - JAN1-DEC31,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 SUMMER DESIGN DAY,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 WINTER DESIGN DAY,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 DEFAULT
Schedule:Week:Daily,OFFICELARGE HVACOPERATIONSCHD WEEK RULE - JAN1-DEC31,OFFICELARGE HVACOPERATIONSCHD DEFAULT,OFFICELARGE HVACOPERATIONSCHD SMRDSN|WKDY DAY,OFFICELARGE HVACOPERATIONSCHD SMRDSN|WKDY DAY,OFFICELARGE HVACOPERATIONSCHD SMRDSN|WKDY DAY,OFFICELARGE HVACOPERATIONSCHD SMRDSN|WKDY DAY,OFFICELARGE HVACOPERATIONSCHD SMRDSN|WKDY DAY,OFFICELARGE HVACOPERATIONSCHD WNTRDSN|SAT DAY,OFFICELARGE HVACOPERATIONSCHD DEFAULT,OFFICELARGE HVACOPERATIONSCHD SUMMER DESIGN DAY,OFFICELARGE HVACOPERATIONSCHD WINTER DESIGN DAY,OFFICELARGE HVACOPERATIONSCHD DEFAULT,OFFICELARGE HVACOPERATIONSCHD DEFAULT
Schedule:Week:Daily,OFFICELARGE INFIL_SCH_PNNL WEEK RULE - JAN1-DEC31,OFFICELARGE INFIL_SCH_PNNL DEFAULT,OFFICELARGE INFIL_SCH_PNNL SMRDSN|WKDY DAY,OFFICELARGE INFIL_SCH_PNNL SMRDSN|WKDY DAY,OFFICELARGE INFIL_SCH_PNNL SMRDSN|WKDY DAY,OFFICELARGE INFIL_SCH_PNNL SMRDSN|WKDY DAY,OFFICELARGE INFIL_SCH_PNNL SMRDSN|WKDY DAY,OFFICELARGE INFIL_SCH_PNNL WNTRDSN|SAT DAY,OFFICELARGE INFIL_SCH_PNNL DEFAULT,OFFICELARGE INFIL_SCH_PNNL SUMMER DESIGN DAY,OFFICELARGE INFIL_SCH_PNNL WINTER DESIGN DAY,OFFICELARGE INFIL_SCH_PNNL DEFAULT,OFFICELARGE INFIL_SCH_PNNL DEFAULT
Schedule:Week:Daily,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED WEEK RULE - JAN1-DEC31,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED DEFAULT,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SMRDSN|WKDY DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SMRDSN|WKDY DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SMRDSN|WKDY DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SMRDSN|WKDY DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SMRDSN|WKDY DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED WNTRDSN|SAT DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED DEFAULT,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED SUMMER DESIGN DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED WINTER DESIGN DAY,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED DEFAULT,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED DEFAULT
Schedule:Week:Daily,SERVICE WATER LOOP TEMP - 140F WEEK RULE - JAN1-DEC31,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT,SERVICE WATER LOOP TEMP - 140F DEFAULT
Schedule:Week:Daily,SUPPLY AIR TEMP - 55.0F WEEK RULE - JAN1-DEC31,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT,SUPPLY AIR TEMP - 55.0F DEFAULT
Schedule:Week:Daily,WORK EFFICIENCY SCHEDULE WEEK RULE - JAN1-DEC31,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT,WORK EFFICIENCY SCHEDULE DEFAULT
Schedule:Week:Daily,BASEMENT ZN THERMOSTAT SCHEDULE_wk_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1,BASEMENT ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_wk_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,CORE_MID ZN THERMOSTAT SCHEDULE_wk_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1,CORE_MID ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,CORE_TOP ZN THERMOSTAT SCHEDULE_wk_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1,CORE_TOP ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_wk_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_dy_1
Schedule:Week:Daily,ALWAYS ON_wk_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1,ALWAYS ON_dy_1
Schedule:Week:Daily,ALWAYS ON DISCRETE_wk_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_,ALWAYS ON DISCRETE_dy_
Schedule:Week:Daily,ALWAYS OFF DISCRETE_wk_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_,ALWAYS OFF DISCRETE_dy_
Schedule:Week:Daily,ALWAYS ON CONTINUOUS_wk_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_,ALWAYS ON CONTINUOUS_dy_
Schedule,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM,TEMPERATURE,Through Dec 31,OFFICELARGE HTGSETP_SCH_YES_OPTIMUM WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE CLGSETP_SCH_NO_SETBACK,TEMPERATURE,Through Dec 31,OFFICELARGE CLGSETP_SCH_NO_SETBACK WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE HTGSETP_DC_SCH,TEMPERATURE,Through Dec 31,OFFICELARGE HTGSETP_DC_SCH WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE CLGSETP_DC_SCH,TEMPERATURE,Through Dec 31,OFFICELARGE CLGSETP_DC_SCH WEEK RULE - JAN1-DEC31
Schedule,AIR VELOCITY SCHEDULE,VELOCITY,Through Dec 31,AIR VELOCITY SCHEDULE WEEK RULE - JAN1-DEC31
Schedule,CHILLED WATER LOOP TEMP - 44F,TEMPERATURE,Through Dec 31,CHILLED WATER LOOP TEMP - 44F WEEK RULE - JAN1-DEC31
Schedule,CLOTHING SCHEDULE,ANY NUMBER,Through Dec 31,CLOTHING SCHEDULE WEEK RULE - JAN1-DEC31
Schedule,DATACENTER_EQUIP_SCH,FRACTIONAL,Through Jan 28,DATACENTER_EQUIP_SCH WEEK RULE - JAN1-JAN28,Through Feb 03,DATACENTER_EQUIP_SCH WEEK RULE - JAN29-FEB4,Through Feb 24,DATACENTER_EQUIP_SCH WEEK RULE - FEB5-FEB25,Through Mar 04,DATACENTER_EQUIP_SCH WEEK RULE - FEB26-MAR4,Through Mar 25,DATACENTER_EQUIP_SCH WEEK RULE - MAR5-MAR25,Through Apr 01,DATACENTER_EQUIP_SCH WEEK RULE - MAR26-APR1,Through Apr 29,DATACENTER_EQUIP_SCH WEEK RULE - APR2-APR29,Through May 06,DATACENTER_EQUIP_SCH WEEK RULE - APR30-MAY6,Through May 27,DATACENTER_EQUIP_SCH WEEK RULE - MAY7-MAY27,Through Jun 03,DATACENTER_EQUIP_SCH WEEK RULE - MAY28-JUN3,Through Jun 24,DATACENTER_EQUIP_SCH WEEK RULE - JUN4-JUN24,Through Jul 01,DATACENTER_EQUIP_SCH WEEK RULE - JUN25-JUL1,Through Jul 29,DATACENTER_EQUIP_SCH WEEK RULE - JUL2-JUL29,Through Aug 05,DATACENTER_EQUIP_SCH WEEK RULE - JUL30-AUG5,Through Aug 26,DATACENTER_EQUIP_SCH WEEK RULE - AUG6-AUG26,Through Sep 02,DATACENTER_EQUIP_SCH WEEK RULE - AUG27-SEP2,Through Sep 30,DATACENTER_EQUIP_SCH WEEK RULE - SEP3-SEP30,Through Oct 28,DATACENTER_EQUIP_SCH WEEK RULE - OCT1-OCT28,Through Nov 04,DATACENTER_EQUIP_SCH WEEK RULE - OCT29-NOV4,Through Nov 25,DATACENTER_EQUIP_SCH WEEK RULE - NOV5-NOV25,Through Dec 02,DATACENTER_EQUIP_SCH WEEK RULE - NOV26-DEC2,Through Dec 31,DATACENTER_EQUIP_SCH WEEK RULE - DEC3-DEC31
Schedule,FRACTION LATENT - 0.05,FRACTIONAL,Through Dec 31,FRACTION LATENT - 0.05 WEEK RULE - JAN1-DEC31
Schedule,FRACTION SENSIBLE - 0.2,FRACTIONAL,Through Dec 31,FRACTION SENSIBLE - 0.2 WEEK RULE - JAN1-DEC31
Schedule,HEAT PUMP LOOP HIGH TEMP - 87F,TEMPERATURE,Through Dec 31,HEAT PUMP LOOP HIGH TEMP - 87F WEEK RULE - JAN1-DEC31
Schedule,HEAT PUMP LOOP LOW TEMP - 67F,TEMPERATURE,Through Dec 31,HEAT PUMP LOOP LOW TEMP - 67F WEEK RULE - JAN1-DEC31
Schedule,HOT WATER LOOP TEMP - 180F,TEMPERATURE,Through Dec 31,HOT WATER LOOP TEMP - 180F WEEK RULE - JAN1-DEC31
Schedule,LARGE OFFICE BLDG ELEVATORS,FRACTIONAL,Through Dec 31,LARGE OFFICE BLDG ELEVATORS WEEK RULE - JAN1-DEC31
Schedule,MIXED WATER AT FAUCET TEMP - 140F,TEMPERATURE,Through Dec 31,MIXED WATER AT FAUCET TEMP - 140F WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE ACTIVITY_SCH,ACTIVITYLEVEL,Through Dec 31,OFFICELARGE ACTIVITY_SCH WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE BLDG_EQUIP_SCH,FRACTIONAL,Through Dec 31,OFFICELARGE BLDG_EQUIP_SCH WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE BLDG_LIGHT_SCH,FRACTIONAL,Through Dec 31,OFFICELARGE BLDG_LIGHT_SCH WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE BLDG_OCC_SCH,FRACTIONAL,Through Dec 31,OFFICELARGE BLDG_OCC_SCH WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE BLDG_SWH_SCH,FRACTIONAL,Through Dec 31,OFFICELARGE BLDG_SWH_SCH WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7,FRACTIONAL,Through Dec 31,OFFICELARGE ELEV_LIGHT_FAN_SCH_24_7 WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE HVACOPERATIONSCHD,,Through Dec 31,OFFICELARGE HVACOPERATIONSCHD WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE INFIL_SCH_PNNL,FRACTIONAL,Through Dec 31,OFFICELARGE INFIL_SCH_PNNL WEEK RULE - JAN1-DEC31
Schedule,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED,FRACTIONAL,Through Dec 31,OFFICELARGE MINOA_MOTORIZEDDAMPER_SCHED WEEK RULE - JAN1-DEC31
Schedule,SERVICE WATER LOOP TEMP - 140F,TEMPERATURE SCHEDULE TYPE LIMITS,Through Dec 31,SERVICE WATER LOOP TEMP - 140F WEEK RULE - JAN1-DEC31
Schedule,SUPPLY AIR TEMP - 55.0F,TEMPERATURE,Through Dec 31,SUPPLY AIR TEMP - 55.0F WEEK RULE - JAN1-DEC31
Schedule,WORK EFFICIENCY SCHEDULE,FRACTIONAL,Through Dec 31,WORK EFFICIENCY SCHEDULE WEEK RULE - JAN1-DEC31
Schedule,BASEMENT ZN THERMOSTAT SCHEDULE,BASEMENT ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,BASEMENT ZN THERMOSTAT SCHEDULE_wk_1
Schedule,CORE_BOTTOM ZN THERMOSTAT SCHEDULE,CORE_BOTTOM ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,CORE_BOTTOM ZN THERMOSTAT SCHEDULE_wk_1
Schedule,CORE_MID ZN THERMOSTAT SCHEDULE,CORE_MID ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,CORE_MID ZN THERMOSTAT SCHEDULE_wk_1
Schedule,CORE_TOP ZN THERMOSTAT SCHEDULE,CORE_TOP ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,CORE_TOP ZN THERMOSTAT SCHEDULE_wk_1
Schedule,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,DATACENTER_BASEMENT_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,DATACENTER_BOT_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,DATACENTER_MID_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,DATACENTER_TOP_ZN_6 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_BOT_ZN_1 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_BOT_ZN_2 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_BOT_ZN_3 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_BOT_ZN_4 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_MID_ZN_1 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_MID_ZN_2 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_MID_ZN_3 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_MID_ZN_4 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_TOP_ZN_1 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_TOP_ZN_2 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_TOP_ZN_3 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE TYPE LIMITS,Through Dec 31,PERIMETER_TOP_ZN_4 ZN THERMOSTAT SCHEDULE_wk_1
Schedule,ALWAYS ON,ONOFF,Through Dec 31,ALWAYS ON_wk_1
Schedule,ALWAYS ON DISCRETE,ALWAYS ON DISCRETE LIMITS,Through Dec 31,ALWAYS ON DISCRETE_wk_
Schedule,ALWAYS OFF DISCRETE,,Through Dec 31,ALWAYS OFF DISCRETE_wk_
Schedule,ALWAYS ON CONTINUOUS,,Through Dec 31,ALWAYS ON CONTINUOUS_wk_
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,-LargeOffice-ASHRAE 169-2013-2A created: 2023-01-18 17:07:04 -0800,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,23,216,24
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT ZN,0.0,16.08,0.00,-2.44,44.59,24.37,-1.22,1,1,1,16.08,73.11,0.00,48.74,-2.44,0.00,2.44,6779.02,TARP,TARP,2779.43,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, CORE_BOTTOM ZN,0.0,5.49,4.57,0.00,37.01,24.37,1.37,1,1,1,5.49,68.53,4.57,44.17,0.00,2.74,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, CORE_MID ZN,0.0,5.49,4.57,19.82,37.01,24.37,21.19,1,10,1,5.49,68.53,4.57,44.17,19.82,22.56,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORE_TOP ZN,0.0,5.49,4.57,43.60,37.01,24.37,44.97,1,1,1,5.49,68.53,4.57,44.17,43.60,46.34,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, DATACENTER_BASEMENT_ZN_6 ZN,0.0,0.00,0.00,-2.44,8.04,24.37,-1.22,1,1,1,0.00,16.08,0.00,48.74,-2.44,0.00,2.44,1911.37,TARP,TARP,783.68,0.00,0.00,0.00,10,0,0,Yes
 Zone Information, DATACENTER_BOT_ZN_6 ZN,0.0,4.57,4.57,0.00,5.03,24.37,1.37,1,1,1,4.57,5.49,4.57,44.17,0.00,2.74,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, DATACENTER_MID_ZN_6 ZN,0.0,4.57,4.57,19.82,5.03,24.37,21.19,1,10,1,4.57,5.49,4.57,44.17,19.82,22.56,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, DATACENTER_TOP_ZN_6 ZN,0.0,4.57,4.57,43.60,5.03,24.37,44.97,1,1,1,4.57,5.49,4.57,44.17,43.60,46.34,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, GROUNDFLOOR_PLENUM ZN,0.0,0.00,0.00,2.74,36.55,24.37,3.35,1,1,1,0.00,73.11,0.00,48.74,2.74,3.96,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
 Zone Information, MIDFLOOR_PLENUM ZN,0.0,0.00,0.00,22.56,36.55,24.37,23.17,1,10,1,0.00,73.11,0.00,48.74,22.56,23.78,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
 Zone Information, PERIMETER_BOT_ZN_1 ZN,0.0,0.00,0.00,0.00,36.55,2.20,1.37,1,1,1,0.00,73.11,0.00,4.57,0.00,2.74,2.74,860.02,TARP,TARP,313.42,200.61,76.91,115.90,8,5,0,Yes
 Zone Information, PERIMETER_BOT_ZN_2 ZN,0.0,68.53,0.00,0.00,70.95,24.37,1.37,1,1,1,68.53,73.11,0.00,48.74,0.00,2.74,2.74,554.22,TARP,TARP,201.98,133.74,52.57,77.26,6,3,0,Yes
 Zone Information, PERIMETER_BOT_ZN_3 ZN,0.0,0.00,44.17,0.00,36.55,46.54,1.37,1,1,1,0.00,73.11,44.17,48.74,0.00,2.74,2.74,860.00,TARP,TARP,313.41,200.61,76.91,115.90,8,5,0,Yes
 Zone Information, PERIMETER_BOT_ZN_4 ZN,0.0,0.00,0.00,0.00,2.16,24.37,1.37,1,1,1,0.00,4.57,0.00,48.74,0.00,2.74,2.74,554.22,TARP,TARP,201.98,133.74,52.57,77.26,6,3,0,Yes
 Zone Information, PERIMETER_MID_ZN_1 ZN,0.0,0.00,0.00,19.82,36.55,2.20,21.19,1,10,1,0.00,73.11,0.00,4.57,19.82,22.56,2.74,860.02,TARP,TARP,313.42,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_2 ZN,0.0,68.53,0.00,19.82,70.95,24.37,21.19,1,10,1,68.53,73.11,0.00,48.74,19.82,22.56,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_3 ZN,0.0,0.00,44.17,19.82,36.55,46.54,21.19,1,10,1,0.00,73.11,44.17,48.74,19.82,22.56,2.74,860.00,TARP,TARP,313.41,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_MID_ZN_4 ZN,0.0,0.00,0.00,19.82,2.16,24.37,21.19,1,10,1,0.00,4.57,0.00,48.74,19.82,22.56,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_1 ZN,0.0,0.00,0.00,43.60,36.55,2.20,44.97,1,1,1,0.00,73.11,0.00,4.57,43.60,46.34,2.74,860.02,TARP,TARP,313.42,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_2 ZN,0.0,68.53,0.00,43.60,70.95,24.37,44.97,1,1,1,68.53,73.11,0.00,48.74,43.60,46.34,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_3 ZN,0.0,0.00,44.17,43.60,36.55,46.54,44.97,1,1,1,0.00,73.11,44.17,48.74,43.60,46.34,2.74,860.00,TARP,TARP,313.41,200.61,84.71,115.90,7,1,0,Yes
 Zone Information, PERIMETER_TOP_ZN_4 ZN,0.0,0.00,0.00,43.60,2.16,24.37,44.97,1,1,1,0.00,4.57,0.00,48.74,43.60,46.34,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
 Zone Information, TOPFLOOR_PLENUM ZN,0.0,0.00,0.00,46.34,36.55,24.37,46.95,1,1,1,0.00,73.11,0.00,48.74,46.34,47.56,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT ZN,2779.43,149.6,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, CORE_BOTTOM ZN,2496.12,134.3,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, CORE_MID ZN,2496.12,134.3,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, CORE_TOP ZN,2496.12,134.3,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, DATACENTER_BASEMENT_ZN_6 ZN,783.68,0.0,N/A,0.000,10.764,484.376,0.000,0.000,0.000,0.000,495.140,No
 Zone Internal Gains Nominal, DATACENTER_BOT_ZN_6 ZN,36.20,0.0,N/A,0.000,10.764,215.278,0.000,0.000,0.000,0.000,226.042,No
 Zone Internal Gains Nominal, DATACENTER_MID_ZN_6 ZN,36.20,0.0,N/A,0.000,10.764,215.278,0.000,0.000,0.000,0.000,226.042,No
 Zone Internal Gains Nominal, DATACENTER_TOP_ZN_6 ZN,36.20,0.0,N/A,0.000,10.764,215.278,0.000,0.000,0.000,0.000,226.042,No
 Zone Internal Gains Nominal, GROUNDFLOOR_PLENUM ZN,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, MIDFLOOR_PLENUM ZN,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_1 ZN,313.42,16.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_2 ZN,201.98,10.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_3 ZN,313.41,16.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_BOT_ZN_4 ZN,201.98,10.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_1 ZN,313.42,16.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_2 ZN,201.98,10.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_3 ZN,313.41,16.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_MID_ZN_4 ZN,201.98,10.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_1 ZN,313.42,16.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_2 ZN,201.98,10.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_3 ZN,313.41,16.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, PERIMETER_TOP_ZN_4 ZN,201.98,10.9,18.581,5.382E-002,10.764,8.070,0.000,0.000,0.000,0.000,18.834,No
 Zone Internal Gains Nominal, TOPFLOOR_PLENUM ZN,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, BASEMENT ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,BASEMENT ZN,2779.43,149.6,149.6,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,150
 People Internal Gains Nominal, CORE_BOTTOM ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,CORE_BOTTOM ZN,2496.12,134.3,134.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,134
 People Internal Gains Nominal, CORE_MID ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,CORE_MID ZN,2496.12,134.3,134.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,134
 People Internal Gains Nominal, CORE_TOP ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,CORE_TOP ZN,2496.12,134.3,134.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,134
 People Internal Gains Nominal, PERIMETER_BOT_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_BOT_ZN_1 ZN,313.42,16.9,16.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,17
 People Internal Gains Nominal, PERIMETER_BOT_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_BOT_ZN_2 ZN,201.98,10.9,10.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,11
 People Internal Gains Nominal, PERIMETER_BOT_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_BOT_ZN_3 ZN,313.41,16.9,16.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,17
 People Internal Gains Nominal, PERIMETER_BOT_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_BOT_ZN_4 ZN,201.98,10.9,10.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,11
 People Internal Gains Nominal, PERIMETER_MID_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_MID_ZN_1 ZN,313.42,16.9,16.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,17
 People Internal Gains Nominal, PERIMETER_MID_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_MID_ZN_2 ZN,201.98,10.9,10.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,11
 People Internal Gains Nominal, PERIMETER_MID_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_MID_ZN_3 ZN,313.41,16.9,16.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,17
 People Internal Gains Nominal, PERIMETER_MID_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_MID_ZN_4 ZN,201.98,10.9,10.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,11
 People Internal Gains Nominal, PERIMETER_TOP_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_TOP_ZN_1 ZN,313.42,16.9,16.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,17
 People Internal Gains Nominal, PERIMETER_TOP_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_TOP_ZN_2 ZN,201.98,10.9,10.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,11
 People Internal Gains Nominal, PERIMETER_TOP_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_TOP_ZN_3 ZN,313.41,16.9,16.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,17
 People Internal Gains Nominal, PERIMETER_TOP_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,OFFICELARGE BLDG_OCC_SCH,PERIMETER_TOP_ZN_4 ZN,201.98,10.9,10.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,OFFICELARGE ACTIVITY_SCH,No,3.8200E-008,0,11
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, DATACENTER_BOT_ZN_6 ZN_SPACE OFFICE OFFICELARGE DATA CENTER LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,DATACENTER_BOT_ZN_6 ZN,36.20,0.0,389.683,10.764,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,389.683
 Lights Internal Gains Nominal, DATACENTER_MID_ZN_6 ZN_SPACE OFFICE OFFICELARGE DATA CENTER LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,DATACENTER_MID_ZN_6 ZN,36.20,0.0,389.683,10.764,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,389.683
 Lights Internal Gains Nominal, DATACENTER_TOP_ZN_6 ZN_SPACE OFFICE OFFICELARGE DATA CENTER LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,DATACENTER_TOP_ZN_6 ZN,36.20,0.0,389.683,10.764,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,389.683
 Lights Internal Gains Nominal, DATACENTER_BASEMENT_ZN_6 ZN_SPACE OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,DATACENTER_BASEMENT_ZN_6 ZN,783.68,0.0,8435.455,10.764,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,8435.455
 Lights Internal Gains Nominal, BASEMENT ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,BASEMENT ZN,2779.43,149.6,29917.499,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,29917.499
 Lights Internal Gains Nominal, CORE_BOTTOM ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,CORE_BOTTOM ZN,2496.12,134.3,26868.017,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,26868.017
 Lights Internal Gains Nominal, CORE_MID ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,CORE_MID ZN,2496.12,134.3,26868.017,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,26868.017
 Lights Internal Gains Nominal, CORE_TOP ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,CORE_TOP ZN,2496.12,134.3,26868.017,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,26868.017
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1 ZN,313.42,16.9,3373.621,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3373.621
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2 ZN,201.98,10.9,2174.042,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2174.042
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3 ZN,313.41,16.9,3373.548,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3373.548
 Lights Internal Gains Nominal, PERIMETER_BOT_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4 ZN,201.98,10.9,2174.042,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2174.042
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1 ZN,313.42,16.9,3373.621,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3373.621
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2 ZN,201.98,10.9,2174.042,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2174.042
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3 ZN,313.41,16.9,3373.548,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3373.548
 Lights Internal Gains Nominal, PERIMETER_MID_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4 ZN,201.98,10.9,2174.042,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2174.042
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1 ZN,313.42,16.9,3373.621,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3373.621
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2 ZN,201.98,10.9,2174.042,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2174.042
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3 ZN,313.41,16.9,3373.548,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3373.548
 Lights Internal Gains Nominal, PERIMETER_TOP_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS,OFFICELARGE BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4 ZN,201.98,10.9,2174.042,10.764,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2174.042
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, DATACENTER_BOT_ZN_6 ZN_SPACE OFFICE OFFICELARGE DATA CENTER ELEC EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_BOT_ZN_6 ZN,36.20,0.0,7793.661,215.278,N/A,0.000,0.500,0.000,0.500,DataCenterPlugLoads,0.000,7793.661
 ElectricEquipment Internal Gains Nominal, DATACENTER_MID_ZN_6 ZN_SPACE OFFICE OFFICELARGE DATA CENTER ELEC EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_MID_ZN_6 ZN,36.20,0.0,7793.661,215.278,N/A,0.000,0.500,0.000,0.500,DataCenterPlugLoads,0.000,7793.661
 ElectricEquipment Internal Gains Nominal, DATACENTER_TOP_ZN_6 ZN_SPACE OFFICE OFFICELARGE DATA CENTER ELEC EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_TOP_ZN_6 ZN,36.20,0.0,7793.661,215.278,N/A,0.000,0.500,0.000,0.500,DataCenterPlugLoads,0.000,7793.661
 ElectricEquipment Internal Gains Nominal, DATACENTER_BASEMENT_ZN_6 ZN_SPACE OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_BASEMENT_ZN_6 ZN,783.68,0.0,379595.471,484.376,N/A,0.000,0.500,0.000,0.500,DataCenterPlugLoads,0.000,379595.471
 ElectricEquipment Internal Gains Nominal, BASEMENT ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,BASEMENT ZN,2779.43,149.6,22430.180,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,22430.180
 ElectricEquipment Internal Gains Nominal, CORE_BOTTOM ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,CORE_BOTTOM ZN,2496.12,134.3,20143.878,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,20143.878
 ElectricEquipment Internal Gains Nominal, CORE_MID ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,CORE_MID ZN,2496.12,134.3,20143.878,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,20143.878
 ElectricEquipment Internal Gains Nominal, CORE_TOP ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,CORE_TOP ZN,2496.12,134.3,20143.878,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,20143.878
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1 ZN,313.42,16.9,2529.320,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,2529.320
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2 ZN,201.98,10.9,1629.955,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,1629.955
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3 ZN,313.41,16.9,2529.265,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,2529.265
 ElectricEquipment Internal Gains Nominal, PERIMETER_BOT_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4 ZN,201.98,10.9,1629.955,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,1629.955
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1 ZN,313.42,16.9,2529.320,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,2529.320
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2 ZN,201.98,10.9,1629.955,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,1629.955
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3 ZN,313.41,16.9,2529.265,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,2529.265
 ElectricEquipment Internal Gains Nominal, PERIMETER_MID_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4 ZN,201.98,10.9,1629.955,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,1629.955
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_1 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1 ZN,313.42,16.9,2529.320,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,2529.320
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_2 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2 ZN,201.98,10.9,1629.955,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,1629.955
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_3 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3 ZN,313.41,16.9,2529.265,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,2529.265
 ElectricEquipment Internal Gains Nominal, PERIMETER_TOP_ZN_4 ZN_SPACE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICELARGE BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4 ZN,201.98,10.9,1629.955,8.070,149.947,0.000,0.500,0.000,0.500,General,0.000,1629.955
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, GROUNDFLOOR_PLENUM INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,GROUNDFLOOR_PLENUM ZN,3563.11,0.0,0.305,8.549E-005,1.025E-003,0.252,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MIDFLOOR_PLENUM INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,MIDFLOOR_PLENUM ZN,3563.11,0.0,0.305,8.549E-005,1.025E-003,0.252,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_1 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_BOT_ZN_1 ZN,313.42,16.9,0.214,6.817E-004,1.025E-003,0.894,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_2 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_BOT_ZN_2 ZN,201.98,10.9,0.141,6.987E-004,1.025E-003,0.917,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_3 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_BOT_ZN_3 ZN,313.41,16.9,0.214,6.817E-004,1.025E-003,0.894,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_BOT_ZN_4 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_BOT_ZN_4 ZN,201.98,10.9,0.141,6.987E-004,1.025E-003,0.917,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_1 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_MID_ZN_1 ZN,313.42,16.9,0.206,6.562E-004,1.025E-003,0.861,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_2 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_MID_ZN_2 ZN,201.98,10.9,0.137,6.789E-004,1.025E-003,0.891,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_3 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_MID_ZN_3 ZN,313.41,16.9,0.206,6.562E-004,1.025E-003,0.861,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_MID_ZN_4 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_MID_ZN_4 ZN,201.98,10.9,0.137,6.789E-004,1.025E-003,0.891,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_1 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_TOP_ZN_1 ZN,313.42,16.9,0.206,6.562E-004,1.025E-003,0.861,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_2 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_TOP_ZN_2 ZN,201.98,10.9,0.137,6.789E-004,1.025E-003,0.891,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_3 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_TOP_ZN_3 ZN,313.41,16.9,0.206,6.562E-004,1.025E-003,0.861,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_TOP_ZN_4 INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,PERIMETER_TOP_ZN_4 ZN,201.98,10.9,0.137,6.789E-004,1.025E-003,0.891,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, TOPFLOOR_PLENUM INFILTRATION,OFFICELARGE INFIL_SCH_PNNL,TOPFLOOR_PLENUM ZN,3563.11,0.0,0.305,8.549E-005,7.891E-005,0.252,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT ZN,Mixing/Well-Stirred
RoomAir Model,CORE_BOTTOM ZN,Mixing/Well-Stirred
RoomAir Model,CORE_MID ZN,Mixing/Well-Stirred
RoomAir Model,CORE_TOP ZN,Mixing/Well-Stirred
RoomAir Model,DATACENTER_BASEMENT_ZN_6 ZN,Mixing/Well-Stirred
RoomAir Model,DATACENTER_BOT_ZN_6 ZN,Mixing/Well-Stirred
RoomAir Model,DATACENTER_MID_ZN_6 ZN,Mixing/Well-Stirred
RoomAir Model,DATACENTER_TOP_ZN_6 ZN,Mixing/Well-Stirred
RoomAir Model,GROUNDFLOOR_PLENUM ZN,Mixing/Well-Stirred
RoomAir Model,MIDFLOOR_PLENUM ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_1 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_2 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_3 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_BOT_ZN_4 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_1 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_2 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_3 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_MID_ZN_4 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_1 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_2 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_3 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_TOP_ZN_4 ZN,Mixing/Well-Stirred
RoomAir Model,TOPFLOOR_PLENUM ZN,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BASEMENT ZN, Cooling, 48719.97127, 48719.97127, 3.57708, 3.57708, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 08:00:00, 28.05400, 1.65254E-002, 2779.42662, 149.58750, 1.41195, 0.00000
 Zone Sizing Information, BASEMENT ZN, Heating, 16711.47183, 16711.47183, 0.47477, 1.41195, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 2779.42662, 149.58750, 1.41195, 0.00000
 Zone Sizing Information, CORE_BOTTOM ZN, Cooling, 93427.46577, 93427.46577, 6.87732, 6.87732, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 08:00:00, 28.05400, 1.65254E-002, 2496.12046, 134.34009, 1.26803, 0.00000
 Zone Sizing Information, CORE_BOTTOM ZN, Heating, 9978.17823, 9978.17823, 0.43091, 1.26803, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 2496.12046, 134.34009, 1.26803, 0.00000
 Zone Sizing Information, CORE_MID ZN, Cooling, 819424.09757, 819424.09757, 60.28525, 60.28525, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 08:00:00, 28.05400, 1.65254E-002, 2496.12046, 134.34009, 12.68029, 0.00000
 Zone Sizing Information, CORE_MID ZN, Heating, 253854.37986, 253854.37986, 10.93976, 12.68029, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 2496.12046, 134.34009, 12.68029, 0.00000
 Zone Sizing Information, CORE_TOP ZN, Cooling, 84941.32315, 84941.32315, 6.25010, 6.25010, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 08:00:00, 28.05400, 1.65254E-002, 2496.12046, 134.34009, 1.26803, 0.00000
 Zone Sizing Information, CORE_TOP ZN, Heating, 49723.87807, 49723.87807, 2.15983, 2.15983, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 2496.12046, 134.34009, 1.26803, 0.00000
 Zone Sizing Information, DATACENTER_BASEMENT_ZN_6 ZN, Cooling, 315572.63526, 315572.63526, 18.48818, 18.48818, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 06:00:00, 26.15800, 1.65218E-002, 783.67941, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, DATACENTER_BOT_ZN_6 ZN, Cooling, 7428.68434, 7428.68434, 0.43522, 0.43522, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 32.00400, 1.65328E-002, 36.20274, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, DATACENTER_MID_ZN_6 ZN, Cooling, 64958.55381, 64958.55381, 3.80567, 3.80567, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 32.00400, 1.65328E-002, 36.20274, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, DATACENTER_TOP_ZN_6 ZN, Cooling, 6692.73230, 6692.73230, 0.39210, 0.39210, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 17:50:00, 32.13567, 1.65331E-002, 36.20274, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1 ZN, Cooling, 31012.05858, 31012.05858, 2.30283, 2.30283, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 12:50:00, 33.39967, 1.65354E-002, 313.41969, 16.86811, 0.15922, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_1 ZN, Heating, 10936.61985, 10936.61985, 0.47669, 0.47669, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 313.41969, 16.86811, 0.15922, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2 ZN, Cooling, 21109.47387, 21109.47387, 1.56750, 1.56750, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 08:50:00, 29.30483, 1.65277E-002, 201.97515, 10.87021, 0.10260, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_2 ZN, Heating, 8075.78716, 8075.78716, 0.35219, 0.35219, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 201.97515, 10.87021, 0.10260, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3 ZN, Cooling, 17522.32837, 17522.32837, 1.30115, 1.30115, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 33.90000, 1.65364E-002, 313.41284, 16.86774, 0.15921, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_3 ZN, Heating, 11174.74697, 11174.74697, 0.48711, 0.48711, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 313.41284, 16.86774, 0.15921, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4 ZN, Cooling, 29066.16900, 29066.16900, 2.15832, 2.15832, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 16:20:00, 33.21533, 1.65351E-002, 201.97515, 10.87021, 0.10260, 0.00000
 Zone Sizing Information, PERIMETER_BOT_ZN_4 ZN, Heating, 4059.55840, 4059.55840, 0.17635, 0.17635, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 201.97515, 10.87021, 0.10260, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1 ZN, Cooling, 297025.77448, 297025.77448, 22.05657, 22.05657, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 13:00:00, 33.50500, 1.65356E-002, 313.41969, 16.86811, 1.59217, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_1 ZN, Heating, 142308.66318, 142308.66318, 6.20865, 6.20865, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 313.41969, 16.86811, 1.59217, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2 ZN, Cooling, 218423.74133, 218423.74133, 16.21972, 16.21972, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 08:50:00, 29.30483, 1.65277E-002, 201.97515, 10.87021, 1.02603, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_2 ZN, Heating, 96477.80224, 96477.80224, 4.20986, 4.20986, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 201.97515, 10.87021, 1.02603, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3 ZN, Cooling, 159180.40005, 159180.40005, 11.82056, 11.82056, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 33.90000, 1.65364E-002, 313.41284, 16.86774, 1.59214, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_3 ZN, Heating, 145369.83496, 145369.83496, 6.34267, 6.34267, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 313.41284, 16.86774, 1.59214, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4 ZN, Cooling, 235319.41860, 235319.41860, 17.47434, 17.47434, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 16:20:00, 33.21533, 1.65351E-002, 201.97515, 10.87021, 1.02603, 0.00000
 Zone Sizing Information, PERIMETER_MID_ZN_4 ZN, Heating, 89642.46493, 89642.46493, 3.91065, 3.91065, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 201.97515, 10.87021, 1.02603, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1 ZN, Cooling, 30649.51439, 30649.51439, 2.27600, 2.27600, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 13:00:00, 33.50500, 1.65356E-002, 313.41969, 16.86811, 0.15922, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_1 ZN, Heating, 16859.56278, 16859.56278, 0.73593, 0.73593, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 313.41969, 16.86811, 0.15922, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2 ZN, Cooling, 22025.02189, 22025.02189, 1.63556, 1.63556, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 29.55500, 1.65282E-002, 201.97515, 10.87021, 0.10260, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_2 ZN, Heating, 11350.61863, 11350.61863, 0.49552, 0.49552, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 201.97515, 10.87021, 0.10260, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3 ZN, Cooling, 17157.06951, 17157.06951, 1.27408, 1.27408, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 14:20:00, 33.90000, 1.65364E-002, 313.41284, 16.86774, 0.15921, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_3 ZN, Heating, 17186.24395, 17186.24395, 0.75023, 0.75023, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 313.41284, 16.86774, 0.15921, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4 ZN, Cooling, 24237.65581, 24237.65581, 1.79986, 1.79986, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 16:20:00, 33.21533, 1.65351E-002, 201.97515, 10.87021, 0.10260, 0.00000
 Zone Sizing Information, PERIMETER_TOP_ZN_4 ZN, Heating, 10717.43246, 10717.43246, 0.46781, 0.46781, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, 4.60000, 5.25715E-003, 201.97515, 10.87021, 0.10260, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, CAV_BAS, Cooling, Sensible, 59451.17, 3.60034, 3.60034, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, CAV_BAS, Heating, Sensible, 20131.49, 1.41195, 1.41195, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Cooling, Sensible, 310692.84, 18.48818, 18.48818, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Heating, Sensible, 0.00, 0.00000, 0.00000, ,  00:00:00
 System Sizing Information, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Cooling, Sensible, 7313.81, 0.43522, 0.43522, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Heating, Sensible, 0.00, 0.00000, 0.00000, ,  00:00:00
 System Sizing Information, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Cooling, Sensible, 63954.08, 3.80567, 3.80567, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Heating, Sensible, 0.00, 0.00000, 0.00000, ,  00:00:00
 System Sizing Information, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Cooling, Sensible, 6589.24, 0.39210, 0.39210, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Heating, Sensible, 0.00, 0.00000, 0.00000, ,  00:00:00
 System Sizing Information, VAV_BOT WITH REHEAT, Cooling, Sensible, 199178.99, 12.38764, 12.38764, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, VAV_BOT WITH REHEAT, Heating, Sensible, 26672.96, 2.76036, 2.76036, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 08:00:00
 System Sizing Information, VAV_MID WITH REHEAT, Cooling, Sensible, 1793457.03, 108.91901, 108.91901, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, VAV_MID WITH REHEAT, Heating, Sensible, 288479.45, 33.35212, 33.35212, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 12:30:00
 System Sizing Information, VAV_TOP WITH REHEAT, Cooling, Sensible, 193594.11, 11.96661, 11.96661, TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB, 8/21 00:00:00
 System Sizing Information, VAV_TOP WITH REHEAT, Heating, Sensible, 28840.50, 4.60932, 4.60932, TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB, 1/21 22:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.57708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.59208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.07312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.86095E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.87488E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.07312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 16.66667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT ZN REHEAT COIL, Design Size Rated Capacity [W], 22287.35742
 Component Sizing Information, Coil:Heating:Water, BASEMENT ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.87488E-004
 Component Sizing Information, Coil:Heating:Water, BASEMENT ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 453.37115
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT ZN REHEAT COIL,22336.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.87732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.27657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.34315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.35998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.45458E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.34315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.27165E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.35998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_BOTTOM ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM ZN REHEAT COIL, Design Size Rated Capacity [W], 33245.09786
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.27165E-004
 Component Sizing Information, Coil:Heating:Water, CORE_BOTTOM ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 601.80397
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_BOTTOM ZN REHEAT COIL,31462.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 60.28525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.31551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.37690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 22.72138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.10268E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.37690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.04522E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 22.72138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_MID ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_MID ZN REHEAT COIL, Design Size Rated Capacity [W], 477863.67839
 Component Sizing Information, Coil:Heating:Water, CORE_MID ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.04522E-002
 Component Sizing Information, Coil:Heating:Water, CORE_MID ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 9036.97977
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_MID ZN REHEAT COIL,452066.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.25010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.30432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.37619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.35125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.41962E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.37619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.59463E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.35125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORE_TOP ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORE_TOP ZN REHEAT COIL, Design Size Rated Capacity [W], 72904.76301
 Component Sizing Information, Coil:Heating:Water, CORE_TOP ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.59463E-003
 Component Sizing Information, Coil:Heating:Water, CORE_TOP ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1491.81767
Water Heating Coil Capacity Information,Coil:Heating:Water,CORE_TOP ZN REHEAT COIL,68935.27
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.30283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.69085
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.20423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.88125E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.69085
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 17744.60024
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.88125E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 347.37464
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_1 ZN REHEAT COIL,16782.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.56750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.81848E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.32826E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.78017E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 12710.59865
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.78017E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 251.51042
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_2 ZN REHEAT COIL,12020.93
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.30115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.18355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39034
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.24546E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.49420E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.48711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 15975.04331
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.49420E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 332.19068
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_3 ZN REHEAT COIL,14333.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.15832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 7.13077E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.64750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.20583E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.28231E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.64750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_BOT_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 10434.45220
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.28231E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_BOT_ZN_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 191.10495
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_BOT_ZN_4 ZN REHEAT COIL,9873.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 22.05657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.61697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.11122E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.53917E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.61697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 207525.25322
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.53917E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4259.88972
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_1 ZN REHEAT COIL,196223.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 16.21972
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.48876E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.86592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.40917E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.15925E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.86592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 144437.09504
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.15925E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2921.74816
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_2 ZN REHEAT COIL,136579.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 11.82056
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20204
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.54617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.13147E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.54701E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.34267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 207883.74612
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.54701E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4322.00035
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_3 ZN REHEAT COIL,166431.54
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 17.47434
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 8.80749E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.24230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.59552E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.09083E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.24230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_MID_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 141308.88821
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.09083E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_MID_ZN_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2794.47215
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_MID_ZN_4 ZN REHEAT COIL,133641.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.27600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.68280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.17855E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.27422E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.73593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 24113.11723
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.27422E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 501.27757
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_1 ZN REHEAT COIL,22428.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.63556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.40994E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.42935E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.55099E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.49552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 16234.69707
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.55099E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 337.48778
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_2 ZN REHEAT COIL,15318.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.27408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.18745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.21955E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.37653E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.75023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 24580.82875
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.37653E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 510.99481
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_3 ZN REHEAT COIL,18981.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.79986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 8.55094E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.53996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.67339E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.50826E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.53996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PERIMETER_TOP_ZN_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 16039.33721
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.50826E-004
 Component Sizing Information, Coil:Heating:Water, PERIMETER_TOP_ZN_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 324.51134
Water Heating Coil Capacity Information,Coil:Heating:Water,PERIMETER_TOP_ZN_4 ZN REHEAT COIL,15166.76
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.07312
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.07312
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.57708
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Adjusted Heating Design Air Flow Rate [m3/s], 1.41195
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Adjusted Cooling Design Air Flow Rate [m3/s], 3.60034
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Adjusted Main Design Air Flow Rate [m3/s], 3.60034
 Component Sizing Information, AirLoopHVAC, CAV_BAS, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Calculated Heating Air Flow Ratio [], 0.39217
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Flow Rates [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Heating Design Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Cooling Design Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Main Design Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Heating Design Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Cooling Design Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Main Design Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Heating Design Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Cooling Design Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Main Design Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Heating Design Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Cooling Design Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Adjusted Main Design Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.55892
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.55892
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 14.20713
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 4.55892
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 12.38764
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 12.38764
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.36802
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 42.99274
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 42.99274
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 127.85645
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 42.99274
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 108.91901
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 108.91901
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.39472
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.44690
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.44690
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 13.23560
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 4.60932
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 11.96661
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 11.96661
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.38518
 Component Sizing Information, AirLoopHVAC, CAV_BAS, Design Supply Air Flow Rate [m3/s], 3.60034
 Component Sizing Information, AirLoopHVAC, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER, Design Supply Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER, Design Supply Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER, Design Supply Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER, Design Supply Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC, VAV_BOT WITH REHEAT, Design Supply Air Flow Rate [m3/s], 12.38764
 Component Sizing Information, AirLoopHVAC, VAV_MID WITH REHEAT, Design Supply Air Flow Rate [m3/s], 108.91901
 Component Sizing Information, AirLoopHVAC, VAV_TOP WITH REHEAT, Design Supply Air Flow Rate [m3/s], 11.96661
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CAV_BAS VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BASEMENT ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,VAV_BOT WITH REHEAT VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,CORE_BOTTOM ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,CORE_BOTTOM ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_BOT_ZN_1 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_BOT_ZN_1 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_BOT_ZN_2 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_BOT_ZN_2 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_BOT_ZN_3 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_BOT_ZN_3 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_BOT_ZN_4 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_BOT_ZN_4 ZN DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,VAV_MID WITH REHEAT VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,CORE_MID ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,CORE_MID ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_MID_ZN_1 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_MID_ZN_1 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_MID_ZN_2 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_MID_ZN_2 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_MID_ZN_3 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_MID_ZN_3 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_MID_ZN_4 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_MID_ZN_4 ZN DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,VAV_TOP WITH REHEAT VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,CORE_TOP ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,CORE_TOP ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_TOP_ZN_1 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_TOP_ZN_1 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_TOP_ZN_2 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_TOP_ZN_2 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_TOP_ZN_3 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_TOP_ZN_3 ZN DESIGN SPEC ZONE AIR DIST,PERIMETER_TOP_ZN_4 ZN,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,PERIMETER_TOP_ZN_4 ZN DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,DATACENTER_BASEMENT_ZN_6 ZN,OFFICE OFFICELARGE MAIN DATA CENTER VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,DATACENTER_BOT_ZN_6 ZN,OFFICE OFFICELARGE DATA CENTER VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,DATACENTER_MID_ZN_6 ZN,OFFICE OFFICELARGE DATA CENTER VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,DATACENTER_TOP_ZN_6 ZN,OFFICE OFFICELARGE DATA CENTER VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, CAV_BAS OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.60034
 Component Sizing Information, Controller:OutdoorAir, CAV_BAS OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.41195
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Inlet Air Temperature [C], 28.31591
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Outlet Air Temperature [C], 11.87199
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.24416E-002
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Coil Load [W], 113665.14161
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Water Flow Rate [m3/s], 4.82600E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_BAS CLG COIL, Design Size Design Air Flow Rate [m3/s], 3.60034
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,CAV_BAS CLG COIL,102590.33,66370.74,36219.59,0.65,10245.03,103.91
 Component Sizing Information, Coil:Heating:Water, CAV_BAS MAIN HTG COIL, Design Size Rated Capacity [W], 8926.38667
 Component Sizing Information, Coil:Heating:Water, CAV_BAS MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.95245E-004
 Component Sizing Information, Coil:Heating:Water, CAV_BAS MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 147.70802
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_BAS MAIN HTG COIL,8667.54
 Component Sizing Information, Fan:ConstantVolume, CAV_BAS FAN, Design Size Maximum Flow Rate [m3/s], 3.60034
 Component Sizing Information, Controller:WaterCoil, CAV_BAS CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 4.82600E-003
 Component Sizing Information, Controller:WaterCoil, CAV_BAS CLG COIL CONTROLLER, Controller Convergence Tolerance, 9.86718E-005
 Component Sizing Information, Controller:WaterCoil, CAV_BAS MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.95245E-004
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, Design Size Nominal Cooling Capacity [W], 393793.17456
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 1193 CLG KBTU/HR 4.2COPH, Design Size Rated Air Flow Rate [m3/s], 18.48818
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Total Cooling Capacity [W], 644079.00801
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Sensible Cooling Capacity [W], 440549.15504
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 1193 CLG KBTU/HR 4.2COPH, Design Size Rated Heating Capacity [W], 609915.58258
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 1193 CLG KBTU/HR 4.2COPH, Design Size Rated Water Flow Rate [m3/s], 1.50809E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Water Flow Rate [m3/s], 1.50809E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, Design Size Nominal Heating Capacity [W], 644079.00801
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 609915.58258
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BASEMENT_ZN_6 ZN UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN, Design Size Maximum Flow Rate [m3/s], 18.48818
 Component Sizing Information, Coil:Heating:Electric, DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 644079.00801
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 28KBTU/HR 12.0EER, Design Size Rated Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, Design Size Nominal Cooling Capacity [W], 9042.90388
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 28 CLG KBTU/HR 4.2COPH, Design Size Rated Air Flow Rate [m3/s], 0.43522
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 28KBTU/HR 12.0EER, Design Size Rated Total Cooling Capacity [W], 15273.50099
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 28KBTU/HR 12.0EER, Design Size Rated Sensible Cooling Capacity [W], 10586.11244
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 28 CLG KBTU/HR 4.2COPH, Design Size Rated Heating Capacity [W], 14463.35952
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 28 CLG KBTU/HR 4.2COPH, Design Size Rated Water Flow Rate [m3/s], 3.57625E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 28KBTU/HR 12.0EER, Design Size Rated Water Flow Rate [m3/s], 3.57625E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, Design Size Nominal Heating Capacity [W], 15273.50099
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 14463.35952
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_BOT_ZN_6 ZN UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER FAN, Design Size Maximum Flow Rate [m3/s], 0.43522
 Component Sizing Information, Coil:Heating:Electric, DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 15273.50099
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, Design Size Nominal Cooling Capacity [W], 81905.03134
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 245 CLG KBTU/HR 4.2COPH, Design Size Rated Air Flow Rate [m3/s], 3.80567
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Total Cooling Capacity [W], 132159.48079
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Sensible Cooling Capacity [W], 89892.18101
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 245 CLG KBTU/HR 4.2COPH, Design Size Rated Heating Capacity [W], 125149.43930
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 245 CLG KBTU/HR 4.2COPH, Design Size Rated Water Flow Rate [m3/s], 3.09448E-003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL, Design Size Rated Water Flow Rate [m3/s], 3.09448E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, Design Size Nominal Heating Capacity [W], 132159.48079
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 125149.43930
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_MID_ZN_6 ZN UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER FAN, Design Size Maximum Flow Rate [m3/s], 3.80567
 Component Sizing Information, Coil:Heating:Electric, DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 132159.48079
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, Controller:OutdoorAir, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 25KBTU/HR 12.0EER, Design Size Rated Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, Design Size Nominal Cooling Capacity [W], 8147.03279
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 25 CLG KBTU/HR 4.2COPH, Design Size Rated Air Flow Rate [m3/s], 0.39210
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 25KBTU/HR 12.0EER, Design Size Rated Total Cooling Capacity [W], 13760.37112
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 25KBTU/HR 12.0EER, Design Size Rated Sensible Cooling Capacity [W], 9537.35729
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 25 CLG KBTU/HR 4.2COPH, Design Size Rated Heating Capacity [W], 13030.48952
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL 25 CLG KBTU/HR 4.2COPH, Design Size Rated Water Flow Rate [m3/s], 3.22195E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL 25KBTU/HR 12.0EER, Design Size Rated Water Flow Rate [m3/s], 3.22195E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, Design Size Nominal Heating Capacity [W], 13760.37112
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 13030.48952
 Component Sizing Information, AirLoopHVAC:UnitarySystem, DATACENTER_TOP_ZN_6 ZN UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER FAN, Design Size Maximum Flow Rate [m3/s], 0.39210
 Component Sizing Information, Coil:Heating:Electric, DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 13760.37112
 Component Sizing Information, Controller:OutdoorAir, VAV_BOT WITH REHEAT OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 12.38764
 Component Sizing Information, Controller:OutdoorAir, VAV_BOT WITH REHEAT OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.98611
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Inlet Air Temperature [C], 26.38550
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Outlet Air Temperature [C], 10.86942
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.06462E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Coil Load [W], 310398.28659
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Water Flow Rate [m3/s], 1.31789E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_BOT WITH REHEAT CLG COIL, Design Size Design Air Flow Rate [m3/s], 12.38764
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_BOT WITH REHEAT CLG COIL,332477.08,219172.97,113304.11,0.66,34043.60,345.29
 Component Sizing Information, Coil:Heating:Water, VAV_BOT WITH REHEAT MAIN HTG COIL, Design Size Rated Capacity [W], 21891.59363
 Component Sizing Information, Coil:Heating:Water, VAV_BOT WITH REHEAT MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.78831E-004
 Component Sizing Information, Coil:Heating:Water, VAV_BOT WITH REHEAT MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 336.60142
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_BOT WITH REHEAT MAIN HTG COIL,19316.82
 Component Sizing Information, Fan:VariableVolume, VAV_BOT WITH REHEAT FAN, Design Size Maximum Flow Rate [m3/s], 12.38764
 Component Sizing Information, Controller:WaterCoil, VAV_BOT WITH REHEAT CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.31789E-002
 Component Sizing Information, Controller:WaterCoil, VAV_BOT WITH REHEAT CLG COIL CONTROLLER, Controller Convergence Tolerance, 3.61328E-005
 Component Sizing Information, Controller:WaterCoil, VAV_BOT WITH REHEAT MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 4.78831E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_MID WITH REHEAT OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 108.91901
 Component Sizing Information, Controller:OutdoorAir, VAV_MID WITH REHEAT OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 29.86111
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Inlet Air Temperature [C], 26.71312
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Outlet Air Temperature [C], 10.91062
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.09498E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Coil Load [W], 2865983.60554
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Water Flow Rate [m3/s], 0.12168
 Component Sizing Information, Coil:Cooling:Water, VAV_MID WITH REHEAT CLG COIL, Design Size Design Air Flow Rate [m3/s], 108.91901
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_MID WITH REHEAT CLG COIL,2974850.09,1950892.24,1023957.85,0.66,304678.71,3090.22
 Component Sizing Information, Coil:Heating:Water, VAV_MID WITH REHEAT MAIN HTG COIL, Design Size Rated Capacity [W], 261199.17199
 Component Sizing Information, Coil:Heating:Water, VAV_MID WITH REHEAT MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 5.71317E-003
 Component Sizing Information, Coil:Heating:Water, VAV_MID WITH REHEAT MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 3990.59858
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_MID WITH REHEAT MAIN HTG COIL,225085.57
 Component Sizing Information, Fan:VariableVolume, VAV_MID WITH REHEAT FAN, Design Size Maximum Flow Rate [m3/s], 108.91901
 Component Sizing Information, Controller:WaterCoil, VAV_MID WITH REHEAT CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 0.12168
 Component Sizing Information, Controller:WaterCoil, VAV_MID WITH REHEAT CLG COIL CONTROLLER, Controller Convergence Tolerance, 3.91333E-006
 Component Sizing Information, Controller:WaterCoil, VAV_MID WITH REHEAT MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.71317E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_TOP WITH REHEAT OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 11.96661
 Component Sizing Information, Controller:OutdoorAir, VAV_TOP WITH REHEAT OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.98611
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Inlet Air Temperature [C], 26.46929
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Outlet Air Temperature [C], 10.86977
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.07465E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Coil Load [W], 304651.58231
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Water Flow Rate [m3/s], 1.29349E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_TOP WITH REHEAT CLG COIL, Design Size Design Air Flow Rate [m3/s], 11.96661
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_TOP WITH REHEAT CLG COIL,323214.31,212675.96,110538.35,0.66,33128.41,336.01
 Component Sizing Information, Coil:Heating:Water, VAV_TOP WITH REHEAT MAIN HTG COIL, Design Size Rated Capacity [W], 22988.08849
 Component Sizing Information, Coil:Heating:Water, VAV_TOP WITH REHEAT MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 5.02815E-004
 Component Sizing Information, Coil:Heating:Water, VAV_TOP WITH REHEAT MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 352.89981
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_TOP WITH REHEAT MAIN HTG COIL,20166.56
 Component Sizing Information, Fan:VariableVolume, VAV_TOP WITH REHEAT FAN, Design Size Maximum Flow Rate [m3/s], 11.96661
 Component Sizing Information, Controller:WaterCoil, VAV_TOP WITH REHEAT CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.29349E-002
 Component Sizing Information, Controller:WaterCoil, VAV_TOP WITH REHEAT CLG COIL CONTROLLER, Controller Convergence Tolerance, 3.68143E-005
 Component Sizing Information, Controller:WaterCoil, VAV_TOP WITH REHEAT MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.02815E-004
Water Heater Information,WaterHeater:Mixed,300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF,1.1356,87921.3,0.480,5.3658E-002
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Flow Rate [m3/s], 0.15262
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Power Consumption [W], 28484.21805
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 0.15262
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Plant Loop Volume [m3], 18.31488
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Flow Rate [m3/s], 0.15262
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Power Consumption [W], 9802.39012
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 0 416TONS 0.6KW/TON, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 7.63120E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 0 416TONS 0.6KW/TON, Initial Design Size Reference Capacity [W], 1797349.30803
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 0 416TONS 0.6KW/TON, Initial Design Size Reference Condenser Fluid Flow Rate [m3/s], 9.01049E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 1 416TONS 0.6KW/TON, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 7.63120E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 1 416TONS 0.6KW/TON, Initial Design Size Reference Capacity [W], 1797349.30803
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 1 416TONS 0.6KW/TON, Initial Design Size Reference Condenser Fluid Flow Rate [m3/s], 9.01049E-002
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 0.18021
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Plant Loop Volume [m3], 21.62518
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Flow Rate [m3/s], 0.18021
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Power Consumption [W], 36905.65808
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Initial Design Water Flow Rate [m3/s], 0.18021
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Initial Design Air Flow Rate [m3/s], 241.30609
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Initial Nominal Capacity [W], 4159763.49330
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Initial Air Flow Rate in free convection regime [m3/s], 48.26122
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Initial Tower capacity in free convection regime at design conditions [W], 519970.43666
 Component Sizing Information, PlantLoop, HEAT PUMP LOOP, Initial Maximum Loop Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, PlantLoop, HEAT PUMP LOOP, Initial Plant Loop Volume [m3], 2.26263
 Component Sizing Information, Pump:ConstantSpeed, HEAT PUMP LOOP PUMP, Initial Design Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, Pump:ConstantSpeed, HEAT PUMP LOOP PUMP, Initial Design Power Consumption [W], 4954.68401
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Initial Design Water Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Initial Air Flow Rate at High Fan Speed [m3/s], 187218.40303
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Initial U-factor Times Area Value at High Fan Speed [W/K], 94775.69269
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Initial Air Flow Rate at Low Fan Speed [m3/s], 93609.20151
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Initial U-factor Times Area Value at Low Fan Speed [W/K], 56865.41562
 Component Sizing Information, Boiler:HotWater, HEAT PUMP LOOP SUPPLEMENTAL BOILER 1504KBTU/HR 0.75 THERMAL EFF, Initial Design Size Nominal Capacity [W], 776673.65019
 Component Sizing Information, Boiler:HotWater, HEAT PUMP LOOP SUPPLEMENTAL BOILER 1504KBTU/HR 0.75 THERMAL EFF, Initial Design Size Design Water Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 3.85026E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Plant Loop Volume [m3], 4.62031
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Flow Rate [m3/s], 3.85026E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Power Consumption [W], 9728.39574
 Component Sizing Information, Boiler:HotWater, BOILER 5939KBTU/HR 0.75 THERMAL EFF, Initial Design Size Nominal Capacity [W], 1760293.79471
 Component Sizing Information, Boiler:HotWater, BOILER 5939KBTU/HR 0.75 THERMAL EFF, Initial Design Size Design Water Flow Rate [m3/s], 3.85026E-002
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 4.39108E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 5.26929E-002
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Initial Design Flow Rate [m3/s], 4.39108E-004
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Initial Design Power Consumption [W], 20.39685
 Component Sizing Information, WaterHeater:Mixed, 300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF, Initial Use Side Design Flow Rate [m3/s], 4.39108E-004
 Component Sizing Information, PlantEquipmentOperation:ComponentSetPoint, HEAT PUMP LOOP SETPOINT OPERATION SCHEME, Design Water Flow Rate [m3/s] Equipment # 45, 4.39108E-004
 Component Sizing Information, PlantEquipmentOperation:ComponentSetPoint, HEAT PUMP LOOP SETPOINT OPERATION SCHEME, Design Water Flow Rate [m3/s] Equipment # 45, 4.39108E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,33.90,7.90,DefaultMultipliers,Wetbulb,25.10,{C},101229,270,3.1,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.4153138907E-002,0.1421156507,Pass,Pass,1.8067546193E-002,0.1005011790,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.2168132760,0.4139374115,Pass,Pass,0.1859953823,0.3806444441,Pass,Pass
 Warmup Convergence Information,CORE_MID ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1742431397,0.3265751893,Pass,Pass,0.1840605480,0.3853567562,Pass,Pass
 Warmup Convergence Information,CORE_TOP ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1816654855,0.3458956022,Pass,Pass,0.1832835146,0.3864725219,Pass,Pass
 Warmup Convergence Information,DATACENTER_BASEMENT_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.8125649957E-015,2.7733362266E-015,Pass,Pass,5.4982737728E-005,2.7478309614E-005,Pass,Pass
 Warmup Convergence Information,DATACENTER_BOT_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.0592812234E-015,2.6681878109E-015,Pass,Pass,2.5231375844E-003,2.3009083980E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_MID_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.1711028037E-015,2.4092442837E-015,Pass,Pass,2.3251736180E-003,2.1338469214E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_TOP_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.2566542056E-015,3.2566542056E-015,Pass,Pass,2.4209790038E-003,2.1100682385E-003,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.8211793167E-002,8.0038788725E-002,Pass,Pass,0.2373896482,0.4541963732,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.5923025511E-002,7.5298865063E-002,Pass,Pass,0.2003311443,0.3931408471,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.3240224239,0.6147833111,Pass,Pass,0.1884862550,0.3628545874,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.3476033513,0.6557288820,Pass,Pass,0.1852492555,0.3619504093,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.2298973504,0.4372447709,Pass,Pass,0.1844432961,0.3693553214,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.5432049040,1.0359580996,Pass,Pass,0.1885385651,0.3632487844,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.2963967181,0.5749417474,Pass,Pass,0.1880802588,0.3688003507,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.3211864643,0.6254965132,Pass,Pass,0.1861253975,0.3650635371,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1927368759,0.3627755952,Pass,Pass,0.1850390248,0.3841397591,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.3497894549,0.6774042231,Pass,Pass,0.1895244092,0.3678652252,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.3050803236,0.5945258561,Pass,Pass,0.1883623543,0.3690005394,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.3253428304,0.6363546026,Pass,Pass,0.1867256137,0.3656608035,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.2028788981,0.3900138217,Pass,Pass,0.1860554440,0.3836871184,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.3581113139,0.6986297334,Pass,Pass,0.1895970196,0.3681382341,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.9681627088E-002,7.8644744356E-002,Pass,Pass,0.2057920465,0.3900285554,Pass,Pass
Environment:Design Day Data,4.60,0.00,DefaultMultipliers,Wetbulb,4.60,{C},101229,10,2.5,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  8
 Warmup Convergence Information,BASEMENT ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.6484808834E-002,8.8226093336E-002,Pass,Pass,6.1186781401E-002,0.2253890037,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.9374630936E-002,0.1026070353,Pass,Pass,0.1454758695,0.3600032503,Pass,Pass
 Warmup Convergence Information,CORE_MID ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.1192797717,0.1701031653,Pass,Pass,0.2714126903,0.4633879632,Pass,Pass
 Warmup Convergence Information,CORE_TOP ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.1472585642,0.2415579301,Pass,Pass,0.2816246676,0.4353281512,Pass,Pass
 Warmup Convergence Information,DATACENTER_BASEMENT_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.1579677145E-015,2.7490875309E-015,Pass,Pass,1.1945047620E-004,4.1554768803E-005,Pass,Pass
 Warmup Convergence Information,DATACENTER_BOT_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.2677894840E-002,1.0806849570E-002,Pass,Pass,2.2906957398E-003,3.1108027122E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_MID_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.0258746650E-002,2.6577391417E-002,Pass,Pass,3.6275299016E-003,5.5720727346E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_TOP_ZN_6 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.4750276896E-002,3.0474346990E-002,Pass,Pass,6.8758999365E-003,1.0395689905E-002,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.5870527706E-002,5.8266404433E-002,Pass,Pass,0.1079263699,0.3196850099,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,6.0316330581E-002,7.1586483135E-002,Pass,Pass,0.2456954405,0.4253625189,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.1994295718,0.4374220088,Pass,Pass,0.1079256976,0.2959953629,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.2300996287,0.5055562983,Pass,Pass,0.1061523486,0.2949170109,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.1932466442,0.4011264455,Pass,Pass,9.9090522778E-002,0.2875936841,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.1153062525,0.2643533009,Pass,Pass,0.1157560532,0.2881348949,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3354121146,0.5962088407,Pass,Pass,0.4065798078,0.7736453513,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3577611236,0.6281242030,Pass,Pass,0.3979880829,0.8376228669,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.2948245133,0.4362546625,Pass,Pass,0.3926729545,0.7922405174,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3026951100,0.5726948119,Pass,Pass,0.3339854548,0.6077183850,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3988658192,0.6764053170,Pass,Pass,0.4620587592,1.2987590533,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.4219214968,0.7215628755,Pass,Pass,1.1774704426,10.3400184264,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3423304052,0.4885289671,Pass,Pass,0.3179751847,0.5496127290,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4 ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,0.3763012180,0.6718445116,Pass,Pass,0.4550120588,1.6073018805,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM ZN,SizingPeriod: TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.7502436254E-002,0.1388959184,Pass,Pass,0.2657115403,0.4838865290,Pass,Pass
! <Plant Coincident Sizing Algorithm>,Plant Loop Name,Sizing Pass {#},Measured Mass Flow{kg/s},Measured Demand {W},Demand Calculated Mass Flow{kg/s},Sizes Changed {Yes/No},Previous Volume Flow Rate {m3/s},New Volume Flow Rate {m3/s},Demand Check Applied {Yes/No},Sizing Factor {},Normalized Change {},Specific Heat{J/kg-K},Density {kg/m3}
Plant Coincident Sizing Algorithm,CONDENSER WATER LOOP,1,180.1914491,4386530.80,188.0868772,Yes,0.180210,0.188106,Yes,1.0000,4.381689E-002,4197.9300,999.8980
Environment:Design Day Data,33.90,7.90,DefaultMultipliers,Wetbulb,25.10,{C},101229,270,3.1,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.15262
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 18.31488
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.18811
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 22.57273
 Component Sizing Information, PlantLoop, HEAT PUMP LOOP, Maximum Loop Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, PlantLoop, HEAT PUMP LOOP, Plant Loop Volume [m3], 2.26263
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 3.85026E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 4.62031
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.39108E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 5.26929E-002
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Flow Rate [m3/s], 0.15262
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Power Consumption [W], 28484.21805
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 0 416TONS 0.6KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 7.63120E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 0 416TONS 0.6KW/TON, Design Size Reference Capacity [W], 1797349.30803
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 0 416TONS 0.6KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 9.01049E-002
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 0 416TONS 0.6KW/TON, 6.86, 23.41
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 1 416TONS 0.6KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 7.63120E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 1 416TONS 0.6KW/TON, Design Size Reference Capacity [W], 1797349.30803
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 1 416TONS 0.6KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 9.01049E-002
 Chiller Standard Rating Information, Chiller:Electric:EIR, 90.1-2004 WATERCOOLED  CENTRIFUGAL CHILLER 1 416TONS 0.6KW/TON, 6.86, 23.41
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Flow Rate [m3/s], 0.15262
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Power Consumption [W], 9802.39012
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Design Water Flow Rate [m3/s], 0.18811
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Design Air Flow Rate [m3/s], 241.30609
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Nominal Capacity [W], 4342031.37534
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Air Flow Rate in free convection regime [m3/s], 48.26122
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 20.0 GPM/HP, Tower capacity in free convection regime at design conditions [W], 542753.92192
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Flow Rate [m3/s], 0.18811
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Power Consumption [W], 38522.74909
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Design Water Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Air Flow Rate at High Fan Speed [m3/s], 187218.40303
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, U-factor Times Area Value at High Fan Speed [W/K], 94775.69269
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, Air Flow Rate at Low Fan Speed [m3/s], 93609.20151
 Component Sizing Information, FluidCooler:TwoSpeed, HEAT PUMP LOOP FLUIDCOOLERTWOSPEED 4.0 GPM/HP, U-factor Times Area Value at Low Fan Speed [W/K], 56865.41562
 Component Sizing Information, Boiler:HotWater, HEAT PUMP LOOP SUPPLEMENTAL BOILER 1504KBTU/HR 0.75 THERMAL EFF, Design Size Nominal Capacity [W], 776673.65019
 Component Sizing Information, Boiler:HotWater, HEAT PUMP LOOP SUPPLEMENTAL BOILER 1504KBTU/HR 0.75 THERMAL EFF, Design Size Design Water Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, Pump:ConstantSpeed, HEAT PUMP LOOP PUMP, Design Flow Rate [m3/s], 1.88552E-002
 Component Sizing Information, Pump:ConstantSpeed, HEAT PUMP LOOP PUMP, Design Power Consumption [W], 4954.68401
 Component Sizing Information, Boiler:HotWater, BOILER 5939KBTU/HR 0.75 THERMAL EFF, Design Size Nominal Capacity [W], 1760293.79471
 Component Sizing Information, Boiler:HotWater, BOILER 5939KBTU/HR 0.75 THERMAL EFF, Design Size Design Water Flow Rate [m3/s], 3.85026E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Flow Rate [m3/s], 3.85026E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Power Consumption [W], 9728.39574
 Component Sizing Information, WaterHeater:Mixed, 300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF, Use Side Design Flow Rate [m3/s], 4.39108E-004
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Design Flow Rate [m3/s], 4.39108E-004
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Design Power Consumption [W], 20.39685
Environment:Design Day Data,4.60,0.00,DefaultMultipliers,Wetbulb,4.60,{C},101229,10,2.5,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Design Day Data,33.90,7.90,DefaultMultipliers,Wetbulb,25.10,{C},101229,270,3.1,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:Design Day Data,4.60,0.00,DefaultMultipliers,Wetbulb,4.60,{C},101229,10,2.5,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:WarmupDays,  9
 Warmup Convergence Information,BASEMENT ZN,RunPeriod: RUN PERIOD 1,1.2469869983E-003,1.7446067366E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_BOTTOM ZN,RunPeriod: RUN PERIOD 1,0.2501627645,0.2068991900,Pass,Pass,0.5685730418,0.5757211691,Pass,Pass
 Warmup Convergence Information,CORE_MID ZN,RunPeriod: RUN PERIOD 1,2.0614360553E-002,2.4788360739E-002,Pass,Pass,0.5192922877,0.4914456512,Pass,Pass
 Warmup Convergence Information,CORE_TOP ZN,RunPeriod: RUN PERIOD 1,0.1533158597,0.1592737513,Pass,Pass,0.5334825759,0.5039314046,Pass,Pass
 Warmup Convergence Information,DATACENTER_BASEMENT_ZN_6 ZN,RunPeriod: RUN PERIOD 1,2.7632217502E-015,3.4384843398E-015,Pass,Pass,7.3053142425E-005,4.8410468588E-005,Pass,Pass
 Warmup Convergence Information,DATACENTER_BOT_ZN_6 ZN,RunPeriod: RUN PERIOD 1,7.7217767656E-003,5.9818844113E-003,Pass,Pass,2.4971936512E-003,3.0288982962E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_MID_ZN_6 ZN,RunPeriod: RUN PERIOD 1,1.1246520497E-002,9.0334811077E-003,Pass,Pass,2.2588216795E-003,2.4513153665E-003,Pass,Pass
 Warmup Convergence Information,DATACENTER_TOP_ZN_6 ZN,RunPeriod: RUN PERIOD 1,1.4338436000E-002,1.1407412889E-002,Pass,Pass,4.6945066187E-003,5.0067249664E-003,Pass,Pass
 Warmup Convergence Information,GROUNDFLOOR_PLENUM ZN,RunPeriod: RUN PERIOD 1,7.1932609766E-002,5.6740433507E-002,Pass,Pass,0.5031458582,0.4821529533,Pass,Pass
 Warmup Convergence Information,MIDFLOOR_PLENUM ZN,RunPeriod: RUN PERIOD 1,0.1224339563,8.3426642078E-002,Pass,Pass,0.4962377070,0.4863443599,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_1 ZN,RunPeriod: RUN PERIOD 1,0.4223258732,0.4797923632,Pass,Pass,0.7474666380,2.1064320841,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_2 ZN,RunPeriod: RUN PERIOD 1,0.5687555489,0.5797423669,Pass,Pass,0.5359088578,0.5254584229,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_3 ZN,RunPeriod: RUN PERIOD 1,0.6065373162,0.5582168716,Pass,Pass,0.5203541495,0.4578781834,Pass,Pass
 Warmup Convergence Information,PERIMETER_BOT_ZN_4 ZN,RunPeriod: RUN PERIOD 1,0.1833613686,0.2281246891,Pass,Pass,0.6738155138,1.4224022172,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_1 ZN,RunPeriod: RUN PERIOD 1,0.7079906201,0.7201972294,Pass,Pass,0.5955950936,0.7933422836,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_2 ZN,RunPeriod: RUN PERIOD 1,0.8840566296,0.7946715725,Pass,Pass,0.5181320398,0.4925182317,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_3 ZN,RunPeriod: RUN PERIOD 1,0.8633242402,0.6540487506,Pass,Pass,0.5151912630,0.5297318306,Pass,Pass
 Warmup Convergence Information,PERIMETER_MID_ZN_4 ZN,RunPeriod: RUN PERIOD 1,0.9533268648,0.8103845057,Pass,Pass,0.5128478561,0.4837222754,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_1 ZN,RunPeriod: RUN PERIOD 1,0.8680950467,0.8399750533,Pass,Pass,0.5206432646,0.4945947906,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_2 ZN,RunPeriod: RUN PERIOD 1,1.0385385676,0.9224418436,Pass,Pass,0.5236838838,0.4996368376,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_3 ZN,RunPeriod: RUN PERIOD 1,0.9396865475,0.7264355806,Pass,Pass,0.5011129740,0.5118923820,Pass,Pass
 Warmup Convergence Information,PERIMETER_TOP_ZN_4 ZN,RunPeriod: RUN PERIOD 1,1.1035410402,0.9355841554,Pass,Pass,0.5215761487,0.4956827158,Pass,Pass
 Warmup Convergence Information,TOPFLOOR_PLENUM ZN,RunPeriod: RUN PERIOD 1,0.2444844378,0.1858479839,Pass,Pass,0.4929673386,0.4886092888,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
