{
    "AirLoopHVAC": {
        "CAV_bas": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3",
            "branch_list_name": "CAV_bas Supply Branches",
            "controller_list_name": "CAV_bas Controllers",
            "demand_side_inlet_node_names": "CAV_bas Demand Inlet Nodes",
            "demand_side_outlet_node_name": "CAV_bas Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "CAV_bas Supply Inlet Node",
            "supply_side_outlet_node_names": "CAV_bas Supply Outlet Nodes"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4",
            "branch_list_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches",
            "demand_side_inlet_node_names": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes",
            "demand_side_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
            "supply_side_outlet_node_names": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 5",
            "branch_list_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches",
            "demand_side_inlet_node_names": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes",
            "demand_side_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
            "supply_side_outlet_node_names": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 6",
            "branch_list_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches",
            "demand_side_inlet_node_names": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes",
            "demand_side_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
            "supply_side_outlet_node_names": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 7",
            "branch_list_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches",
            "demand_side_inlet_node_names": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes",
            "demand_side_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
            "supply_side_outlet_node_names": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes"
        },
        "VAV_bot WITH REHEAT": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
            "branch_list_name": "VAV_bot WITH REHEAT Supply Branches",
            "controller_list_name": "VAV_bot WITH REHEAT Controllers",
            "demand_side_inlet_node_names": "VAV_bot WITH REHEAT Demand Inlet Nodes",
            "demand_side_outlet_node_name": "VAV_bot WITH REHEAT Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_bot WITH REHEAT Supply Inlet Node",
            "supply_side_outlet_node_names": "VAV_bot WITH REHEAT Supply Outlet Nodes"
        },
        "VAV_mid WITH REHEAT": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
            "branch_list_name": "VAV_mid WITH REHEAT Supply Branches",
            "controller_list_name": "VAV_mid WITH REHEAT Controllers",
            "demand_side_inlet_node_names": "VAV_mid WITH REHEAT Demand Inlet Nodes",
            "demand_side_outlet_node_name": "VAV_mid WITH REHEAT Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_mid WITH REHEAT Supply Inlet Node",
            "supply_side_outlet_node_names": "VAV_mid WITH REHEAT Supply Outlet Nodes"
        },
        "VAV_top WITH REHEAT": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
            "branch_list_name": "VAV_top WITH REHEAT Supply Branches",
            "controller_list_name": "VAV_top WITH REHEAT Controllers",
            "demand_side_inlet_node_names": "VAV_top WITH REHEAT Demand Inlet Nodes",
            "demand_side_outlet_node_name": "VAV_top WITH REHEAT Demand Outlet Node",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_top WITH REHEAT Supply Inlet Node",
            "supply_side_outlet_node_names": "VAV_top WITH REHEAT Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "CAV_bas Controllers": {
            "controller_1_name": "CAV_bas Clg Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "CAV_bas Main Htg Coil Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "CAV_bas OA System Controller List": {
            "controller_1_name": "CAV_bas OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller List": {
            "controller_1_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller List": {
            "controller_1_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller List": {
            "controller_1_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller List": {
            "controller_1_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_bot WITH REHEAT Controllers": {
            "controller_1_name": "VAV_bot WITH REHEAT Clg Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_bot WITH REHEAT Main Htg Coil Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_bot WITH REHEAT OA System Controller List": {
            "controller_1_name": "VAV_bot WITH REHEAT OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_mid WITH REHEAT Controllers": {
            "controller_1_name": "VAV_mid WITH REHEAT Clg Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_mid WITH REHEAT Main Htg Coil Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_mid WITH REHEAT OA System Controller List": {
            "controller_1_name": "VAV_mid WITH REHEAT OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_top WITH REHEAT Controllers": {
            "controller_1_name": "VAV_top WITH REHEAT Clg Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_top WITH REHEAT Main Htg Coil Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_top WITH REHEAT OA System Controller List": {
            "controller_1_name": "VAV_top WITH REHEAT OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "CAV_bas OA System": {
            "controller_list_name": "CAV_bas OA System Controller List",
            "outdoor_air_equipment_list_name": "CAV_bas OA System Equipment List"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System": {
            "controller_list_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller List",
            "outdoor_air_equipment_list_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Equipment List"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System": {
            "controller_list_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller List",
            "outdoor_air_equipment_list_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Equipment List"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System": {
            "controller_list_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller List",
            "outdoor_air_equipment_list_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Equipment List"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System": {
            "controller_list_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller List",
            "outdoor_air_equipment_list_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Equipment List"
        },
        "VAV_bot WITH REHEAT OA System": {
            "controller_list_name": "VAV_bot WITH REHEAT OA System Controller List",
            "outdoor_air_equipment_list_name": "VAV_bot WITH REHEAT OA System Equipment List"
        },
        "VAV_mid WITH REHEAT OA System": {
            "controller_list_name": "VAV_mid WITH REHEAT OA System Controller List",
            "outdoor_air_equipment_list_name": "VAV_mid WITH REHEAT OA System Equipment List"
        },
        "VAV_top WITH REHEAT OA System": {
            "controller_list_name": "VAV_top WITH REHEAT OA System Controller List",
            "outdoor_air_equipment_list_name": "VAV_top WITH REHEAT OA System Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "CAV_bas OA System Equipment List": {
            "component_1_name": "CAV_bas OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Equipment List": {
            "component_1_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Equipment List": {
            "component_1_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Equipment List": {
            "component_1_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Equipment List": {
            "component_1_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_bot WITH REHEAT OA System Equipment List": {
            "component_1_name": "VAV_bot WITH REHEAT OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_mid WITH REHEAT OA System Equipment List": {
            "component_1_name": "VAV_mid WITH REHEAT OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_top WITH REHEAT OA System Equipment List": {
            "component_1_name": "VAV_top WITH REHEAT OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "CAV_bas Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 4",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "CAV_bas Demand Outlet Node"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 5",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 6",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 7",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 8",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        },
        "VAV_bot WITH REHEAT Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Return Plenum 1",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                },
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_bot WITH REHEAT Demand Outlet Node"
        },
        "VAV_mid WITH REHEAT Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Return Plenum 2",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                },
                {
                    "component_name": "Air Loop HVAC Zone Mixer 2",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_mid WITH REHEAT Demand Outlet Node"
        },
        "VAV_top WITH REHEAT Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Return Plenum 3",
                    "component_object_type": "AirLoopHVAC:ReturnPlenum"
                },
                {
                    "component_name": "Air Loop HVAC Zone Mixer 3",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_top WITH REHEAT Demand Outlet Node"
        }
    },
    "AirLoopHVAC:ReturnPlenum": {
        "Air Loop HVAC Return Plenum 1": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_bot_ZN_1 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_2 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_3 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_bot_ZN_4 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Core_bottom ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Node 92",
            "zone_name": "GroundFloor_Plenum ZN",
            "zone_node_name": "GroundFloor_Plenum ZN Zone Air Node"
        },
        "Air Loop HVAC Return Plenum 2": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_mid_ZN_1 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_2 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_3 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_mid_ZN_4 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Core_mid ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Node 131",
            "zone_name": "MidFloor_Plenum ZN",
            "zone_node_name": "MidFloor_Plenum ZN Zone Air Node"
        },
        "Air Loop HVAC Return Plenum 3": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_top_ZN_1 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_2 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_3 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Perimeter_top_ZN_4 ZN Return Air Node"
                },
                {
                    "inlet_node_name": "Core_top ZN Return Air Node"
                }
            ],
            "outlet_node_name": "Node 170",
            "zone_name": "TopFloor_Plenum ZN",
            "zone_node_name": "TopFloor_Plenum ZN Zone Air Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "CAV_bas CAV_bas Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 4",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "CAV_bas Demand Inlet Node"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 5",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 6",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 7",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 8",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
        },
        "VAV_bot WITH REHEAT VAV_bot WITH REHEAT Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_bot WITH REHEAT Demand Inlet Node"
        },
        "VAV_mid WITH REHEAT VAV_mid WITH REHEAT Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 2",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_mid WITH REHEAT Demand Inlet Node"
        },
        "VAV_top WITH REHEAT VAV_top WITH REHEAT Demand Inlet Node Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_top WITH REHEAT Demand Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "DataCenter_basement_ZN_6 ZN Unitary HP": {
            "air_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "DataCenter_basement_ZN_6 ZN",
            "cooling_coil_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1193 Clg kBtu/hr 4.2COPH",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Always On Discrete",
            "supply_fan_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "DataCenter_bot_ZN_6 ZN Unitary HP": {
            "air_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "DataCenter_bot_ZN_6 ZN",
            "cooling_coil_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Always On Discrete",
            "supply_fan_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "DataCenter_mid_ZN_6 ZN Unitary HP": {
            "air_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "DataCenter_mid_ZN_6 ZN",
            "cooling_coil_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 245 Clg kBtu/hr 4.2COPH",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Always On Discrete",
            "supply_fan_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        },
        "DataCenter_top_ZN_6 ZN Unitary HP": {
            "air_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "DataCenter_top_ZN_6 ZN",
            "cooling_coil_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_supply_air_flow_rate": "Autosize",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_supply_air_flow_rate": "Autosize",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444446,
            "maximum_supply_air_temperature": 80,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "Always On Discrete",
            "supply_fan_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "Node 92"
                }
            ],
            "outlet_node_name": "VAV_bot WITH REHEAT Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 2": {
            "nodes": [
                {
                    "inlet_node_name": "Node 131"
                }
            ],
            "outlet_node_name": "VAV_mid WITH REHEAT Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 3": {
            "nodes": [
                {
                    "inlet_node_name": "Node 170"
                }
            ],
            "outlet_node_name": "VAV_top WITH REHEAT Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 4": {
            "nodes": [
                {
                    "inlet_node_name": "Basement ZN Return Air Node"
                }
            ],
            "outlet_node_name": "CAV_bas Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 5": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter_basement_ZN_6 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 6": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter_bot_ZN_6 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 7": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter_mid_ZN_6 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        },
        "Air Loop HVAC Zone Mixer 8": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter_top_ZN_6 ZN Return Air Node"
                }
            ],
            "outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "VAV_bot WITH REHEAT Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Core_bottom ZN VAV Terminal Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 2": {
            "inlet_node_name": "VAV_mid WITH REHEAT Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Core_mid ZN VAV Terminal Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 3": {
            "inlet_node_name": "VAV_top WITH REHEAT Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node"
                },
                {
                    "outlet_node_name": "Core_top ZN VAV Terminal Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 4": {
            "inlet_node_name": "CAV_bas Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Basement ZN VAV Terminal Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 5": {
            "inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 6": {
            "inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 7": {
            "inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 8": {
            "inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node",
            "air_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node",
            "air_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node",
            "air_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node",
            "air_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Basement ZN VAV Terminal": {
            "air_inlet_node_name": "Basement ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Basement ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Basement ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": 0,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 50.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Basement ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_bottom ZN VAV Terminal": {
            "air_inlet_node_name": "Core_bottom ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Core_bottom ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.34315325247,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_bottom ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Core_bottom ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_mid ZN VAV Terminal": {
            "air_inlet_node_name": "Core_mid ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Core_mid ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3768978456,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_mid ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Core_mid ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Core_top ZN VAV Terminal": {
            "air_inlet_node_name": "Core_top ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Core_top ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.37619401364,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Core_top ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Core_top ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_1 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_bot_ZN_1 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_2 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_bot_ZN_2 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_3 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_bot_ZN_3 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_bot_ZN_4 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_bot_ZN_4 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_1 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_mid_ZN_1 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_2 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_mid_ZN_2 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_3 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_mid_ZN_3 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_mid_ZN_4 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_mid_ZN_4 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_1 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_top_ZN_1 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_2 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_top_ZN_2 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_3 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_top_ZN_3 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Perimeter_top_ZN_4 ZN VAV Terminal": {
            "air_inlet_node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node",
            "air_outlet_node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0,
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40.0000000000001,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "Perimeter_top_ZN_4 ZN Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "Availability Manager Night Cycle 1": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeLarge HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 2": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeLarge HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 3": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeLarge HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 4": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "OfficeLarge HVACOperationSchd",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 5": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Always On Discrete",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 6": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Always On Discrete",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 7": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Always On Discrete",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 8": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Always On Discrete",
            "thermostat_tolerance": 1
        }
    },
    "AvailabilityManager:Scheduled": {
        "CAV_bas OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "VAV_bot WITH REHEAT OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "VAV_mid WITH REHEAT OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "VAV_top WITH REHEAT OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 1",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 2",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 3",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 4",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 5",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 5": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 6",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 6": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 7",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList 7": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 8",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "CAV_bas OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "CAV_bas OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "VAV_bot WITH REHEAT OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_bot WITH REHEAT OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "VAV_mid WITH REHEAT OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_mid WITH REHEAT OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "VAV_top WITH REHEAT OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_top WITH REHEAT OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Boiler 5939kBtu/hr 0.75 Thermal Eff": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Boiler 5939kBtu/hr 0.75 Thermal Eff Inlet Water Node",
            "boiler_water_outlet_node_name": "Boiler 5939kBtu/hr 0.75 Thermal Eff Outlet Water Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "end_use_subcategory": "General",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.75,
            "normalized_boiler_efficiency_curve_name": "Boiler with No Minimum Turndown",
            "optimum_part_load_ratio": 1,
            "parasitic_electric_load": 0,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 95.0000000000001
        },
        "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff": {
            "boiler_flow_mode": "ConstantFlow",
            "boiler_water_inlet_node_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff Inlet Water Node",
            "boiler_water_outlet_node_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff Outlet Water Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "end_use_subcategory": "General",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.75,
            "normalized_boiler_efficiency_curve_name": "Boiler with No Minimum Turndown",
            "optimum_part_load_ratio": 1,
            "parasitic_electric_load": 0,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 95.0000000000001
        }
    },
    "Branch": {
        "CAV_bas Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CAV_bas Supply Inlet Node",
                    "component_name": "CAV_bas OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "CAV_bas Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "CAV_bas Mixed Air Node",
                    "component_name": "CAV_bas Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CAV_bas Clg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "CAV_bas Clg Coil Outlet Air Node",
                    "component_name": "CAV_bas Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "CAV_bas Main Htg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "CAV_bas Main Htg Coil Outlet Air Node",
                    "component_name": "CAV_bas Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "CAV_bas Supply Outlet Node"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Coil Bypass Inlet Water Node",
                    "component_name": "Chilled Water Loop Coil Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Coil Bypass Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_bot WITH REHEAT Clg Coil Inlet Water Node",
                    "component_name": "VAV_bot WITH REHEAT Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_bot WITH REHEAT Clg Coil Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_mid WITH REHEAT Clg Coil Inlet Water Node",
                    "component_name": "VAV_mid WITH REHEAT Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_mid WITH REHEAT Clg Coil Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_top WITH REHEAT Clg Coil Inlet Water Node",
                    "component_name": "VAV_top WITH REHEAT Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_top WITH REHEAT Clg Coil Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "CAV_bas Clg Coil Inlet Water Node",
                    "component_name": "CAV_bas Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CAV_bas Clg Coil Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Chilled Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Chilled Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Inlet Node",
                    "component_name": "Chilled Water Loop Demand Inlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node"
                },
                {
                    "component_inlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node",
                    "component_name": "Chilled Water Loop Secondary Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Chilled Water Loop Secondary Pump Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Outlet Inlet Water Node",
                    "component_name": "Chilled Water Loop Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Demand Outlet Node"
                }
            ]
        },
        "Chilled Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Supply Inlet Water Node",
                    "component_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Supply Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Supply Inlet Water Node",
                    "component_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Supply Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Supply Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Chiller Bypass Inlet Water Node",
                    "component_name": "Chilled Water Loop Chiller Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Chiller Bypass Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Supply Inlet Node",
                    "component_name": "Chilled Water Loop Primary Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Chilled Water Loop Primary Pump Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Supply Outlet Inlet Water Node",
                    "component_name": "Chilled Water Loop Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Supply Outlet Node"
                }
            ]
        },
        "Condenser Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Chiller Bypass Inlet Water Node",
                    "component_name": "Condenser Water Loop Chiller Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Chiller Bypass Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Demand Inlet Water Node",
                    "component_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Demand Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Demand Inlet Water Node",
                    "component_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Demand Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Condenser Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Condenser Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Demand Inlet Node",
                    "component_name": "Condenser Water Loop Demand Inlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Demand Inlet Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Demand Outlet Inlet Water Node",
                    "component_name": "Condenser Water Loop Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Demand Outlet Node"
                }
            ]
        },
        "Condenser Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Inlet Water Node",
                    "component_name": "Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Cooling Tower Bypass Inlet Water Node",
                    "component_name": "Condenser Water Loop Cooling Tower Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Cooling Tower Bypass Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Supply Inlet Node",
                    "component_name": "Condenser Water Loop Constant Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Condenser Water Loop Constant Pump Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Supply Outlet Inlet Water Node",
                    "component_name": "Condenser Water Loop Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Supply Outlet Node"
                }
            ]
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
                    "component_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
                    "component_name": "DataCenter_basement_ZN_6 ZN Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
                    "component_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
                    "component_name": "DataCenter_bot_ZN_6 ZN Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
                    "component_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
                    "component_name": "DataCenter_mid_ZN_6 ZN Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node",
                    "component_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
                    "component_name": "DataCenter_top_ZN_6 ZN Unitary HP",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Demand Bypass Inlet Water Node",
                    "component_name": "Heat Pump Loop Demand Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Pump Loop Demand Bypass Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1193 Clg kBtu/hr 4.2COPH Inlet Water Node",
                    "component_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1193 Clg kBtu/hr 4.2COPH",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1193 Clg kBtu/hr 4.2COPH Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node",
                    "component_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH Inlet Water Node",
                    "component_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER Inlet Water Node",
                    "component_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 245 Clg kBtu/hr 4.2COPH Inlet Water Node",
                    "component_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 245 Clg kBtu/hr 4.2COPH",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 245 Clg kBtu/hr 4.2COPH Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node",
                    "component_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH Inlet Water Node",
                    "component_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER Inlet Water Node",
                    "component_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
                    "component_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Heat Pump Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Pump Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Heat Pump Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Demand Inlet Node",
                    "component_name": "Heat Pump Loop Demand Inlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Pump Loop Demand Inlet Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Demand Outlet Inlet Water Node",
                    "component_name": "Heat Pump Loop Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Pump Loop Demand Outlet Node"
                }
            ]
        },
        "Heat Pump Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Inlet Water Node",
                    "component_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp",
                    "component_object_type": "FluidCooler:TwoSpeed",
                    "component_outlet_node_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff Inlet Water Node",
                    "component_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Supply Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Supply Bypass Inlet Water Node",
                    "component_name": "Heat Pump Loop Supply Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Pump Loop Supply Bypass Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Supply Inlet Node",
                    "component_name": "Heat Pump Loop Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Heat Pump Loop Pump Outlet Water Node"
                }
            ]
        },
        "Heat Pump Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Loop Supply Outlet Inlet Water Node",
                    "component_name": "Heat Pump Loop Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Pump Loop Supply Outlet Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Coil Bypass Inlet Water Node",
                    "component_name": "Hot Water Loop Coil Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop Coil Bypass Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node",
                    "component_name": "VAV_bot WITH REHEAT Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_bot_ZN_1 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_bot_ZN_2 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_bot_ZN_3 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_bot_ZN_4 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Core_bottom ZN Reheat Coil Inlet Water Node",
                    "component_name": "Core_bottom ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_bottom ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node",
                    "component_name": "VAV_mid WITH REHEAT Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_mid_ZN_1 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_mid_ZN_2 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_mid_ZN_3 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_mid_ZN_4 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Core_mid ZN Reheat Coil Inlet Water Node",
                    "component_name": "Core_mid ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_mid ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Inlet Water Node",
                    "component_name": "VAV_top WITH REHEAT Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_top_ZN_1 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_top_ZN_2 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_top_ZN_3 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node",
                    "component_name": "Perimeter_top_ZN_4 ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Core_top ZN Reheat Coil Inlet Water Node",
                    "component_name": "Core_top ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Core_top ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "CAV_bas Main Htg Coil Inlet Water Node",
                    "component_name": "CAV_bas Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "CAV_bas Main Htg Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Basement ZN Reheat Coil Inlet Water Node",
                    "component_name": "Basement ZN Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Basement ZN Reheat Coil Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Hot Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Hot Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Demand Inlet Node",
                    "component_name": "Hot Water Loop Demand Inlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop Demand Inlet Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Demand Outlet Inlet Water Node",
                    "component_name": "Hot Water Loop Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop Demand Outlet Node"
                }
            ]
        },
        "Hot Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler 5939kBtu/hr 0.75 Thermal Eff Inlet Water Node",
                    "component_name": "Boiler 5939kBtu/hr 0.75 Thermal Eff",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Boiler 5939kBtu/hr 0.75 Thermal Eff Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Supply Equipment Bypass Inlet Water Node",
                    "component_name": "Hot Water Loop Supply Equipment Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop Supply Equipment Bypass Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Supply Inlet Node",
                    "component_name": "Hot Water Loop Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Hot Water Loop Pump Outlet Water Node"
                }
            ]
        },
        "Hot Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Supply Outlet Inlet Water Node",
                    "component_name": "Hot Water Loop Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop Supply Outlet Node"
                }
            ]
        },
        "Main Service Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Core_bottom WUC 0.58gpm at 140F Inlet Water Node",
                    "component_name": "Core_bottom WUC 0.58gpm at 140F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_bottom WUC 0.58gpm at 140F Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Core_mid WUC 0.58gpm at 140F Inlet Water Node",
                    "component_name": "Core_mid WUC 0.58gpm at 140F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_mid WUC 0.58gpm at 140F Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Core_top WUC 0.58gpm at 140F Inlet Water Node",
                    "component_name": "Core_top WUC 0.58gpm at 140F",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_top WUC 0.58gpm at 140F Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Main Service Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Main Service Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Demand Inlet Node",
                    "component_name": "Main Service Water Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Inlet Pipe Node"
                }
            ]
        },
        "Main Service Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Demand Outlet Node"
                }
            ]
        },
        "Main Service Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node",
                    "component_name": "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main Service Water Loop Supply Inlet Node",
                    "component_name": "Main Service Water Loop Circulator Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Main Service Water Loop Circulator Pump Outlet Water Node"
                }
            ]
        },
        "Main Service Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Main Service Water Loop Supply Outlet Node"
                }
            ]
        },
        "VAV_bot WITH REHEAT Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_bot WITH REHEAT Supply Inlet Node",
                    "component_name": "VAV_bot WITH REHEAT OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_bot WITH REHEAT Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_bot WITH REHEAT Mixed Air Node",
                    "component_name": "VAV_bot WITH REHEAT Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_bot WITH REHEAT Clg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_bot WITH REHEAT Clg Coil Outlet Air Node",
                    "component_name": "VAV_bot WITH REHEAT Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node",
                    "component_name": "VAV_bot WITH REHEAT Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_bot WITH REHEAT Supply Outlet Node"
                }
            ]
        },
        "VAV_mid WITH REHEAT Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_mid WITH REHEAT Supply Inlet Node",
                    "component_name": "VAV_mid WITH REHEAT OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_mid WITH REHEAT Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_mid WITH REHEAT Mixed Air Node",
                    "component_name": "VAV_mid WITH REHEAT Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_mid WITH REHEAT Clg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_mid WITH REHEAT Clg Coil Outlet Air Node",
                    "component_name": "VAV_mid WITH REHEAT Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node",
                    "component_name": "VAV_mid WITH REHEAT Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_mid WITH REHEAT Supply Outlet Node"
                }
            ]
        },
        "VAV_top WITH REHEAT Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_top WITH REHEAT Supply Inlet Node",
                    "component_name": "VAV_top WITH REHEAT OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_top WITH REHEAT Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_top WITH REHEAT Mixed Air Node",
                    "component_name": "VAV_top WITH REHEAT Clg Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_top WITH REHEAT Clg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_top WITH REHEAT Clg Coil Outlet Air Node",
                    "component_name": "VAV_top WITH REHEAT Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node"
                },
                {
                    "component_inlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node",
                    "component_name": "VAV_top WITH REHEAT Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_top WITH REHEAT Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CAV_bas Supply Branches": {
            "branches": [
                {
                    "branch_name": "CAV_bas Main Branch"
                }
            ]
        },
        "Chilled Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Chilled Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Branch 3"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Outlet Branch"
                }
            ]
        },
        "Condenser Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Branch 3"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Condenser Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Outlet Branch"
                }
            ]
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches": {
            "branches": [
                {
                    "branch_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch"
                }
            ]
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches": {
            "branches": [
                {
                    "branch_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch"
                }
            ]
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches": {
            "branches": [
                {
                    "branch_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch"
                }
            ]
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches": {
            "branches": [
                {
                    "branch_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch"
                }
            ]
        },
        "Heat Pump Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Heat Pump Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 1"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 2"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 3"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 4"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 5"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 6"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 7"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 8"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Branch 9"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Heat Pump Loop Demand Outlet Branch"
                }
            ]
        },
        "Heat Pump Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Heat Pump Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Heat Pump Loop Supply Branch 1"
                },
                {
                    "branch_name": "Heat Pump Loop Supply Branch 2"
                },
                {
                    "branch_name": "Heat Pump Loop Supply Branch 3"
                },
                {
                    "branch_name": "Heat Pump Loop Supply Outlet Branch"
                }
            ]
        },
        "Hot Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 3"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 4"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 5"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 6"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 7"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 8"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 9"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 10"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 11"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 12"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 13"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 14"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 15"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 16"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 17"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 18"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 19"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 20"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 21"
                },
                {
                    "branch_name": "Hot Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Hot Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Hot Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Hot Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Hot Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Hot Water Loop Supply Outlet Branch"
                }
            ]
        },
        "Main Service Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Main Service Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 3"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Branch 4"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Main Service Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Main Service Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Main Service Water Loop Supply Outlet Branch"
                }
            ]
        },
        "VAV_bot WITH REHEAT Supply Branches": {
            "branches": [
                {
                    "branch_name": "VAV_bot WITH REHEAT Main Branch"
                }
            ]
        },
        "VAV_mid WITH REHEAT Supply Branches": {
            "branches": [
                {
                    "branch_name": "VAV_mid WITH REHEAT Main Branch"
                }
            ]
        },
        "VAV_top WITH REHEAT Supply Branches": {
            "branches": [
                {
                    "branch_name": "VAV_top WITH REHEAT Main Branch"
                }
            ]
        }
    },
    "Building": {
        "-LargeOffice-ASHRAE 169-2013-2A created: 2023-01-18 17:07:04 -0800": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Basement_Floor": {
            "construction_name": "Basement Floor construction",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Basement_Wall_East": {
            "construction_name": "Basement Wall C-Factor 6.47 Height 2.44",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Basement_Wall_North": {
            "construction_name": "Basement Wall C-Factor 6.47 Height 2.44",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Basement_Wall_South": {
            "construction_name": "Basement Wall C-Factor 6.47 Height 2.44",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Basement_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_basement_ZN_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Building_Roof": {
            "construction_name": "Typical IEAD Roof R-15.87",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "Core_bot_ZN_5_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom ZN"
        },
        "Core_bot_ZN_5_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "Core_bot_ZN_5_Floor": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Floor-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.5906,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.5906,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom ZN"
        },
        "Core_bot_ZN_5_Floor-PPAutoCreateOther": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4546,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 52.4546,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Core_bot_ZN_5_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_East-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom ZN"
        },
        "Core_bot_ZN_5_Wall_East-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Core_bot_ZN_5_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom ZN"
        },
        "Core_bot_ZN_5_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Core_bot_ZN_5_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom ZN"
        },
        "Core_bot_ZN_5_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Core_bot_ZN_5_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom ZN"
        },
        "Core_mid_ZN_5_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid ZN"
        },
        "Core_mid_ZN_5_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "Core_mid_ZN_5_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid ZN"
        },
        "Core_mid_ZN_5_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_East-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid ZN"
        },
        "Core_mid_ZN_5_Wall_East-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Core_mid_ZN_5_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid ZN"
        },
        "Core_mid_ZN_5_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Core_mid_ZN_5_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid ZN"
        },
        "Core_mid_ZN_5_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Core_mid_ZN_5_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Core_mid ZN"
        },
        "Core_top_ZN_5_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_top ZN"
        },
        "Core_top_ZN_5_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "Core_top_ZN_5_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_top ZN"
        },
        "Core_top_ZN_5_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_East-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_top ZN"
        },
        "Core_top_ZN_5_Wall_East-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2 ZN"
        },
        "Core_top_ZN_5_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_top ZN"
        },
        "Core_top_ZN_5_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "Core_top_ZN_5_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 63.0464,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Core_top ZN"
        },
        "Core_top_ZN_5_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "Core_top_ZN_5_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core_top ZN"
        },
        "DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.5906,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.5906,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Core_bottom ZN"
        },
        "DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "DataCenter_basement_ZN_6_Floor": {
            "construction_name": "Basement Floor construction",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_basement_ZN_6_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_basement_ZN_6_Wall_North": {
            "construction_name": "Basement Wall C-Factor 6.47 Height 2.44",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_basement_ZN_6_Wall_South": {
            "construction_name": "Basement Wall C-Factor 6.47 Height 2.44",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0794,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_basement_ZN_6_Wall_West": {
            "construction_name": "Basement Wall C-Factor 6.47 Height 2.44",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "DataCenter_bot_ZN_6_Floor": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Floor-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Floor-PPAutoCreateOther": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_bot_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "DataCenter_bot_ZN_6_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "DataCenter_bot_ZN_6_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_bot_ZN_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4 ZN"
        },
        "DataCenter_mid_ZN_6_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_mid_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "DataCenter_mid_ZN_6_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "DataCenter_mid_ZN_6_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4 ZN"
        },
        "DataCenter_mid_ZN_6_ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6_ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_mid_ZN_6_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "DataCenter_top_ZN_6_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_top_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_top_ZN_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_top_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_top_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "DataCenter_top_ZN_6_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_top_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "DataCenter_top_ZN_6_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_top_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4 ZN"
        },
        "DataCenter_top_ZN_6_ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 39.5918,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_top_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6_ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DataCenter_top_ZN_6_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.4876,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "GroundFloor_Plenum_Ceiling": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "GroundFloor_Plenum_Wall_East": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "GroundFloor_Plenum_Wall_North": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "GroundFloor_Plenum_Wall_South": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "GroundFloor_Plenum_West": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "Int-Per3S-NE": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Int-Per3S-NE-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "Int-Per3S-NE-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Int-Per3S-NE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2 ZN"
        },
        "MidFloor_Plenum_Ceiling": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "MidFloor_Plenum_Wall_East": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "MidFloor_Plenum_Wall_North": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "MidFloor_Plenum_Wall_South": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "MidFloor_Plenum_Wall_West": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "Perimeter_bot_ZN_1_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_1_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "Perimeter_bot_ZN_1_Floor": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Floor-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_1_Floor-PPAutoCreateOther": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 52.4546,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Perimeter_bot_ZN_1_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_1_Wall_South": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_2_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_2_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "Perimeter_bot_ZN_2_Floor": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Floor-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_2_Floor-PPAutoCreateOther": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 52.4546,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 52.4546,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Perimeter_bot_ZN_2_Wall_East": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_2_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_3_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_3_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "Perimeter_bot_ZN_3_Floor": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Floor-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16.0782,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_3_Floor-PPAutoCreateOther": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 52.4546,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 57.0278,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Basement ZN"
        },
        "Perimeter_bot_ZN_3_Wall_North": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_3_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_bot_ZN_4_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_bot_ZN_4_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "GroundFloor_Plenum ZN"
        },
        "Perimeter_bot_ZN_4_Floor": {
            "construction_name": "Typical Interior Floor",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Floor-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_bot_ZN_4_Floor-PPAutoCreateOther": {
            "construction_name": "Typical Interior Ceiling",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.439
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.439
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "Perimeter_bot_ZN_4_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_bot_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_4_Wall_West": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_1_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_1_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "Perimeter_mid_ZN_1_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_1_Wall_East": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_1_Wall_South": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_2_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_2_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "Perimeter_mid_ZN_2_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_2_Wall_East": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_2_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_3_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_3_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "Perimeter_mid_ZN_3_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_3_Wall_North": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_3_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_4_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_4_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "MidFloor_Plenum ZN"
        },
        "Perimeter_mid_ZN_4_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_4_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_mid_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_4_Wall_West": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_top_ZN_1_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_1_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "Perimeter_top_ZN_1_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_1_Wall_South": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_2_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_2_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "Perimeter_top_ZN_2_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_2_Wall_East": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_2_Wall_North": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_3_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_3_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "Perimeter_top_ZN_3_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 68.534,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_3_Wall_North": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_3_Wall_West": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.5731,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4 ZN"
        },
        "Perimeter_top_ZN_4_Ceiling": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Ceiling Reversed",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4 ZN"
        },
        "Perimeter_top_ZN_4_Ceiling Reversed": {
            "construction_name": "Plenum Acoustical Tile",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "Perimeter_top_ZN_4_Floor": {
            "construction_name": "Floor Adiabatic construction",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 44.165,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4 ZN"
        },
        "Perimeter_top_ZN_4_Wall_South": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_4 ZN"
        },
        "Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther": {
            "construction_name": "Typical Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_top_ZN_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_4_Wall_West": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 2.744
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.744
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_top_ZN_4 ZN"
        },
        "TopFloor_Plenum_Wall_East": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "TopFloor_Plenum_Wall_North": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "TopFloor_Plenum_Wall_South": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 73.1072,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum ZN"
        },
        "TopFloor_Plenum_Wall_West": {
            "construction_name": "Typical Insulated Exterior Mass Wall R-2.39",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 1.2192
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 48.7381,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.2192
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "TopFloor_Plenum ZN"
        }
    },
    "Chiller:Electric:EIR": {
        "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "chilled_water_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Supply Inlet Water Node",
            "chilled_water_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Supply Outlet Water Node",
            "chiller_flow_mode": "ConstantFlow",
            "condenser_fan_power_ratio": 0,
            "condenser_heat_recovery_relative_capacity_fraction": 1,
            "condenser_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Demand Inlet Water Node",
            "condenser_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton Demand Outlet Water Node",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
            "end_use_subcategory": "General",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2.22222222222229,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 6.09532062391681,
            "reference_entering_condenser_fluid_temperature": 35.0000000000001,
            "reference_leaving_chilled_water_temperature": 6.66666666666669,
            "sizing_factor": 0.5
        },
        "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "chilled_water_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Supply Inlet Water Node",
            "chilled_water_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Supply Outlet Water Node",
            "chiller_flow_mode": "ConstantFlow",
            "condenser_fan_power_ratio": 0,
            "condenser_heat_recovery_relative_capacity_fraction": 1,
            "condenser_inlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Demand Inlet Water Node",
            "condenser_outlet_node_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton Demand Outlet Water Node",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
            "end_use_subcategory": "General",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2.22222222222229,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 6.09532062391681,
            "reference_entering_condenser_fluid_temperature": 35.0000000000001,
            "reference_leaving_chilled_water_temperature": 6.66666666666669,
            "sizing_factor": 0.5
        }
    },
    "Coil:Cooling:Water": {
        "CAV_bas Clg Coil": {
            "air_inlet_node_name": "CAV_bas Mixed Air Node",
            "air_outlet_node_name": "CAV_bas Clg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "CAV_bas Clg Coil Inlet Water Node",
            "water_outlet_node_name": "CAV_bas Clg Coil Outlet Water Node"
        },
        "VAV_bot WITH REHEAT Clg Coil": {
            "air_inlet_node_name": "VAV_bot WITH REHEAT Mixed Air Node",
            "air_outlet_node_name": "VAV_bot WITH REHEAT Clg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_bot WITH REHEAT Clg Coil Inlet Water Node",
            "water_outlet_node_name": "VAV_bot WITH REHEAT Clg Coil Outlet Water Node"
        },
        "VAV_mid WITH REHEAT Clg Coil": {
            "air_inlet_node_name": "VAV_mid WITH REHEAT Mixed Air Node",
            "air_outlet_node_name": "VAV_mid WITH REHEAT Clg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_mid WITH REHEAT Clg Coil Inlet Water Node",
            "water_outlet_node_name": "VAV_mid WITH REHEAT Clg Coil Outlet Water Node"
        },
        "VAV_top WITH REHEAT Clg Coil": {
            "air_inlet_node_name": "VAV_top WITH REHEAT Mixed Air Node",
            "air_outlet_node_name": "VAV_top WITH REHEAT Clg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_top WITH REHEAT Clg Coil Inlet Water Node",
            "water_outlet_node_name": "VAV_top WITH REHEAT Clg Coil Outlet Water Node"
        }
    },
    "Coil:Cooling:WaterToAirHeatPump:EquationFit": {
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil": {
            "air_inlet_node_name": "DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "cooling_power_consumption_curve_name": "Curve Quad Linear 3",
            "gross_rated_cooling_cop": 3.25,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "Curve Quint Linear 1",
            "total_cooling_capacity_curve_name": "TotCoolCapCurve",
            "water_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node",
            "water_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER": {
            "air_inlet_node_name": "DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "DataCenter_bot_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "cooling_power_consumption_curve_name": "Curve Quad Linear 6",
            "gross_rated_cooling_cop": 4.1317822230509,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "Curve Quint Linear 2",
            "total_cooling_capacity_curve_name": "TotCoolCapCurve 1",
            "water_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER Inlet Water Node",
            "water_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 28kBtu/hr 12.0EER Outlet Water Node"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil": {
            "air_inlet_node_name": "DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "cooling_power_consumption_curve_name": "Curve Quad Linear 9",
            "gross_rated_cooling_cop": 3.25,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "Curve Quint Linear 3",
            "total_cooling_capacity_curve_name": "TotCoolCapCurve 2",
            "water_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node",
            "water_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER": {
            "air_inlet_node_name": "DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "air_outlet_node_name": "DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "cooling_power_consumption_curve_name": "Curve Quad Linear 12",
            "gross_rated_cooling_cop": 4.1317822230509,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "Curve Quint Linear 4",
            "total_cooling_capacity_curve_name": "TotCoolCapCurve 3",
            "water_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER Inlet Water Node",
            "water_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 25kBtu/hr 12.0EER Outlet Water Node"
        }
    },
    "Coil:Heating:Electric": {
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil": {
            "air_inlet_node_name": "DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil": {
            "air_inlet_node_name": "DataCenter_bot_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil": {
            "air_inlet_node_name": "DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil": {
            "air_inlet_node_name": "DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:Water": {
        "Basement ZN Reheat Coil": {
            "air_inlet_node_name": "Basement ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Basement ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6666666666667,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 50.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Basement ZN Reheat Coil Outlet Water Node"
        },
        "CAV_bas Main Htg Coil": {
            "air_inlet_node_name": "CAV_bas Clg Coil Outlet Air Node",
            "air_outlet_node_name": "CAV_bas Main Htg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 7.22222222222229,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 16.6666666666667,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "CAV_bas Main Htg Coil Inlet Water Node",
            "water_outlet_node_name": "CAV_bas Main Htg Coil Outlet Water Node"
        },
        "Core_bottom ZN Reheat Coil": {
            "air_inlet_node_name": "Core_bottom ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Core_bottom ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_bottom ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Core_bottom ZN Reheat Coil Outlet Water Node"
        },
        "Core_mid ZN Reheat Coil": {
            "air_inlet_node_name": "Core_mid ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Core_mid ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_mid ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Core_mid ZN Reheat Coil Outlet Water Node"
        },
        "Core_top ZN Reheat Coil": {
            "air_inlet_node_name": "Core_top ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Core_top ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Core_top ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Core_top ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_bot_ZN_1 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_bot_ZN_2 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_bot_ZN_3 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_bot_ZN_4 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_mid_ZN_1 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_mid_ZN_2 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_mid_ZN_3 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_mid_ZN_4 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_top_ZN_1 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_top_ZN_2 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_top_ZN_3 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node"
        },
        "Perimeter_top_ZN_4 ZN Reheat Coil": {
            "air_inlet_node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Damper Outlet",
            "air_outlet_node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 12.7777777777778,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 40.0000000000001,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node",
            "water_outlet_node_name": "Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node"
        },
        "VAV_bot WITH REHEAT Main Htg Coil": {
            "air_inlet_node_name": "VAV_bot WITH REHEAT Clg Coil Outlet Air Node",
            "air_outlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 7.22222222222229,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 12.7777777777778,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node",
            "water_outlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Water Node"
        },
        "VAV_mid WITH REHEAT Main Htg Coil": {
            "air_inlet_node_name": "VAV_mid WITH REHEAT Clg Coil Outlet Air Node",
            "air_outlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 7.22222222222229,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 12.7777777777778,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node",
            "water_outlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Water Node"
        },
        "VAV_top WITH REHEAT Main Htg Coil": {
            "air_inlet_node_name": "VAV_top WITH REHEAT Clg Coil Outlet Air Node",
            "air_outlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 7.22222222222229,
            "rated_inlet_water_temperature": 82.2222222222223,
            "rated_outlet_air_temperature": 12.7777777777778,
            "rated_outlet_water_temperature": 71.1111111111112,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Inlet Water Node",
            "water_outlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Water Node"
        }
    },
    "Coil:Heating:WaterToAirHeatPump:EquationFit": {
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1193 Clg kBtu/hr 4.2COPH": {
            "air_inlet_node_name": "DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.2,
            "heating_capacity_curve_name": "Curve Quad Linear 1",
            "heating_power_consumption_curve_name": "Curve Quad Linear 2",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1193 Clg kBtu/hr 4.2COPH Inlet Water Node",
            "water_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 1193 Clg kBtu/hr 4.2COPH Outlet Water Node"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH": {
            "air_inlet_node_name": "DataCenter_bot_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "DataCenter_bot_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.2,
            "heating_capacity_curve_name": "Curve Quad Linear 4",
            "heating_power_consumption_curve_name": "Curve Quad Linear 5",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH Inlet Water Node",
            "water_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 28 Clg kBtu/hr 4.2COPH Outlet Water Node"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 245 Clg kBtu/hr 4.2COPH": {
            "air_inlet_node_name": "DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.2,
            "heating_capacity_curve_name": "Curve Quad Linear 7",
            "heating_power_consumption_curve_name": "Curve Quad Linear 8",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 245 Clg kBtu/hr 4.2COPH Inlet Water Node",
            "water_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 245 Clg kBtu/hr 4.2COPH Outlet Water Node"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH": {
            "air_inlet_node_name": "DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.2,
            "heating_capacity_curve_name": "Curve Quad Linear 10",
            "heating_power_consumption_curve_name": "Curve Quad Linear 11",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH Inlet Water Node",
            "water_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 25 Clg kBtu/hr 4.2COPH Outlet Water Node"
        }
    },
    "Connector:Mixer": {
        "Chilled Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Demand Outlet Branch"
        },
        "Chilled Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Branch 2"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Branch 3"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Supply Outlet Branch"
        },
        "Condenser Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Demand Outlet Branch"
        },
        "Condenser Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Supply Outlet Branch"
        },
        "Heat Pump Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 7"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 8"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Branch 9"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heat Pump Loop Demand Outlet Branch"
        },
        "Heat Pump Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heat Pump Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Supply Branch 2"
                },
                {
                    "inlet_branch_name": "Heat Pump Loop Supply Branch 3"
                }
            ],
            "outlet_branch_name": "Heat Pump Loop Supply Outlet Branch"
        },
        "Hot Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 7"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 8"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 9"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 10"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 11"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 12"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 13"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 14"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 15"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 16"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 17"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 18"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 19"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 20"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 21"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Hot Water Loop Demand Outlet Branch"
        },
        "Hot Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Hot Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Hot Water Loop Supply Outlet Branch"
        },
        "Main Service Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Main Service Water Loop Demand Outlet Branch"
        },
        "Main Service Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Main Service Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Main Service Water Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Chilled Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Demand Inlet Branch"
        },
        "Chilled Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Branch 2"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Branch 3"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Supply Inlet Branch"
        },
        "Condenser Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Demand Inlet Branch"
        },
        "Condenser Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Supply Inlet Branch"
        },
        "Heat Pump Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 7"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 8"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Branch 9"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heat Pump Loop Demand Inlet Branch"
        },
        "Heat Pump Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heat Pump Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Supply Branch 2"
                },
                {
                    "outlet_branch_name": "Heat Pump Loop Supply Branch 3"
                }
            ],
            "inlet_branch_name": "Heat Pump Loop Supply Inlet Branch"
        },
        "Hot Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 7"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 8"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 9"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 10"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 11"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 12"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 13"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 14"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 15"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 16"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 17"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 18"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 19"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 20"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 21"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Hot Water Loop Demand Inlet Branch"
        },
        "Hot Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Hot Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Hot Water Loop Supply Inlet Branch"
        },
        "Main Service Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Main Service Water Loop Demand Inlet Branch"
        },
        "Main Service Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Main Service Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Main Service Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Main Service Water Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Chilled Water Loop Demand Connector List": {
            "connector_1_name": "Chilled Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chilled Water Loop Supply Connector List": {
            "connector_1_name": "Chilled Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Demand Connector List": {
            "connector_1_name": "Condenser Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Supply Connector List": {
            "connector_1_name": "Condenser Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heat Pump Loop Demand Connector List": {
            "connector_1_name": "Heat Pump Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heat Pump Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heat Pump Loop Supply Connector List": {
            "connector_1_name": "Heat Pump Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heat Pump Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Hot Water Loop Demand Connector List": {
            "connector_1_name": "Hot Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Hot Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Hot Water Loop Supply Connector List": {
            "connector_1_name": "Hot Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Hot Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Main Service Water Loop Demand Connector List": {
            "connector_1_name": "Main Service Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Main Service Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Main Service Water Loop Supply Connector List": {
            "connector_1_name": "Main Service Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Main Service Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Basement Floor construction": {
            "layer_2": "CP02 CARPET PAD 1",
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "Floor Adiabatic construction": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Plenum Acoustical Tile": {
            "outside_layer": "Acoustic Tile - 1/2 in."
        },
        "Typical IEAD Roof R-15.87": {
            "layer_2": "Typical Insulation R-14.76",
            "layer_3": "Metal Roof Surface",
            "outside_layer": "Roof Membrane"
        },
        "Typical Insulated Basement Mass Wall": {
            "outside_layer": "8 in. Concrete Block Basement Wall"
        },
        "Typical Insulated Carpeted 6in Slab Floor": {
            "layer_2": "Typical Carpet Pad",
            "outside_layer": "6 in. Normalweight Concrete Floor"
        },
        "Typical Insulated Exterior Mass Floor R-7.3": {
            "layer_2": "4 in. Normalweight Concrete Floor",
            "layer_3": "Typical Carpet Pad",
            "outside_layer": "Typical Insulation R-4.73"
        },
        "Typical Insulated Exterior Mass Wall R-2.39": {
            "layer_2": "8IN CONCRETE HW RefBldg",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Typical Insulated Metal Door R-1.43": {
            "layer_2": "Typical Insulation R-0.58",
            "outside_layer": "F08 Metal surface"
        },
        "Typical Interior Ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "Typical Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "Typical Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Typical Interior Wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "Typical Interior Window": {
            "outside_layer": "Clear 3mm"
        },
        "Typical Overhead Door R-0.86": {
            "outside_layer": "Typical Insulation R-0.01"
        },
        "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm": {
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm": {
            "outside_layer": "REF B CLEAR HI 6MM"
        }
    },
    "Construction:CfactorUndergroundWall": {
        "Basement Wall C-Factor 6.47 Height 2.44": {
            "c_factor": 6.47322020886937,
            "height": 2.439
        }
    },
    "Controller:MechanicalVentilation": {
        "CAV_bas Vent Controller": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "zone_or_zonelist_name": "Basement ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 1": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office OfficeLarge Main Data Center Ventilation",
                    "zone_or_zonelist_name": "DataCenter_basement_ZN_6 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 2": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office OfficeLarge Data Center Ventilation",
                    "zone_or_zonelist_name": "DataCenter_bot_ZN_6 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 3": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office OfficeLarge Data Center Ventilation",
                    "zone_or_zonelist_name": "DataCenter_mid_ZN_6 ZN"
                }
            ]
        },
        "Controller Mechanical Ventilation 4": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office OfficeLarge Data Center Ventilation",
                    "zone_or_zonelist_name": "DataCenter_top_ZN_6 ZN"
                }
            ]
        },
        "VAV_bot WITH REHEAT Vent Controller": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Core_bottom ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Core_bottom ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_bot_ZN_1 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_bot_ZN_2 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_bot_ZN_3 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_bot_ZN_4 ZN"
                }
            ]
        },
        "VAV_mid WITH REHEAT Vent Controller": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Core_mid ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Core_mid ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
