                    "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_mid_ZN_1 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_mid_ZN_2 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_mid_ZN_3 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_mid_ZN_4 ZN"
                }
            ]
        },
        "VAV_top WITH REHEAT Vent Controller": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Core_top ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Core_top ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_top_ZN_1 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_top_ZN_2 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_top_ZN_3 ZN"
                },
                {
                    "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Perimeter_top_ZN_4 ZN"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "CAV_bas OA Controller": {
            "actuator_node_name": "CAV_bas Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 12.7777777777778,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "CAV_bas Vent Controller",
            "minimum_fraction_of_outdoor_air_schedule_name": "OfficeLarge MinOA_MotorizedDamper_Sched",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "CAV_bas Mixed Air Node",
            "relief_air_outlet_node_name": "CAV_bas Relief Air Node",
            "return_air_node_name": "CAV_bas Supply Inlet Node"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller": {
            "actuator_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 1",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "relief_air_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller": {
            "actuator_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 2",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "relief_air_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller": {
            "actuator_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 3",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "relief_air_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller": {
            "actuator_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithCompressor",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 4",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "relief_air_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "VAV_bot WITH REHEAT OA Controller": {
            "actuator_node_name": "VAV_bot WITH REHEAT Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 12.7777777777778,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_bot WITH REHEAT Vent Controller",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "VAV_bot WITH REHEAT Mixed Air Node",
            "relief_air_outlet_node_name": "VAV_bot WITH REHEAT Relief Air Node",
            "return_air_node_name": "VAV_bot WITH REHEAT Supply Inlet Node"
        },
        "VAV_mid WITH REHEAT OA Controller": {
            "actuator_node_name": "VAV_mid WITH REHEAT Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 12.7777777777778,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_mid WITH REHEAT Vent Controller",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "VAV_mid WITH REHEAT Mixed Air Node",
            "relief_air_outlet_node_name": "VAV_mid WITH REHEAT Relief Air Node",
            "return_air_node_name": "VAV_mid WITH REHEAT Supply Inlet Node"
        },
        "VAV_top WITH REHEAT OA Controller": {
            "actuator_node_name": "VAV_top WITH REHEAT Outdoor Air Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 12.7777777777778,
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_top WITH REHEAT Vent Controller",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Always On Discrete",
            "mixed_air_node_name": "VAV_top WITH REHEAT Mixed Air Node",
            "relief_air_outlet_node_name": "VAV_top WITH REHEAT Relief Air Node",
            "return_air_node_name": "VAV_top WITH REHEAT Supply Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "CAV_bas Clg Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "CAV_bas Clg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "CAV_bas Clg Coil Outlet Air Node"
        },
        "CAV_bas Main Htg Coil Controller": {
            "action": "Normal",
            "actuator_node_name": "CAV_bas Main Htg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "CAV_bas Main Htg Coil Outlet Air Node"
        },
        "VAV_bot WITH REHEAT Clg Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_bot WITH REHEAT Clg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV_bot WITH REHEAT Clg Coil Outlet Air Node"
        },
        "VAV_bot WITH REHEAT Main Htg Coil Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node"
        },
        "VAV_mid WITH REHEAT Clg Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_mid WITH REHEAT Clg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV_mid WITH REHEAT Clg Coil Outlet Air Node"
        },
        "VAV_mid WITH REHEAT Main Htg Coil Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node"
        },
        "VAV_top WITH REHEAT Clg Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_top WITH REHEAT Clg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV_top WITH REHEAT Clg Coil Outlet Air Node"
        },
        "VAV_top WITH REHEAT Main Htg Coil Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_top WITH REHEAT Main Htg Coil Inlet Water Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "CoolingTower:VariableSpeed": {
        "Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3,
            "cell_control": "MinimalCell",
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": 2.77777777777779,
            "design_fan_power": 89532.100282008,
            "design_inlet_air_wet_bulb_temperature": 26.6666666666667,
            "design_range_temperature": 5.55555555555556,
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "end_use_subcategory": "General",
            "evaporation_loss_factor": 0.2,
            "evaporation_loss_mode": "SaturatedExit",
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "VSD-TWR-FAN-FPLR",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_type": "CoolToolsCrossFlow",
            "number_of_cells": 2,
            "sizing_factor": 1,
            "water_inlet_node_name": "Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Inlet Water Node",
            "water_outlet_node_name": "Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Outlet Water Node"
        }
    },
    "Curve:Biquadratic": {
        "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 17.78
        },
        "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 17.78
        }
    },
    "Curve:Cubic": {
        "Boiler with No Minimum Turndown": {
            "coefficient1_constant": 0.7463,
            "coefficient2_x": 1.3196,
            "coefficient3_x_2": -2.2154,
            "coefficient4_x_3": 1.1674,
            "maximum_value_of_x": 1.3,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "VSD-TWR-FAN-FPLR": {
            "coefficient1_constant": 0.33162901,
            "coefficient2_x": -0.88567609,
            "coefficient3_x_2": 0.60556507,
            "coefficient4_x_3": 0.9484823,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Exponent": {
        "Fan On Off Power Curve": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:QuadLinear": {
        "Curve Quad Linear 1": {
            "coefficient1_constant": 0.237847462869254,
            "coefficient2_w": -3.35823796081626,
            "coefficient3_x": 3.80640467406376,
            "coefficient4_y": 0.179200417311554,
            "coefficient5_z": 0.12860719846082,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 2": {
            "coefficient1_constant": -3.79175529243238,
            "coefficient2_w": 3.38799239505527,
            "coefficient3_x": 1.5022612076303,
            "coefficient4_y": -0.177653510577989,
            "coefficient5_z": -0.103079864171839,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 3": {
            "coefficient1_constant": -5.67775976415698,
            "coefficient2_w": 0.438988156976704,
            "coefficient3_x": 5.845277342193,
            "coefficient4_y": 0.141605667000125,
            "coefficient5_z": -0.168727936032429,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 4": {
            "coefficient1_constant": 0.237847462869254,
            "coefficient2_w": -3.35823796081626,
            "coefficient3_x": 3.80640467406376,
            "coefficient4_y": 0.179200417311554,
            "coefficient5_z": 0.12860719846082,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 5": {
            "coefficient1_constant": -3.79175529243238,
            "coefficient2_w": 3.38799239505527,
            "coefficient3_x": 1.5022612076303,
            "coefficient4_y": -0.177653510577989,
            "coefficient5_z": -0.103079864171839,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 6": {
            "coefficient1_constant": -5.67775976415698,
            "coefficient2_w": 0.438988156976704,
            "coefficient3_x": 5.845277342193,
            "coefficient4_y": 0.141605667000125,
            "coefficient5_z": -0.168727936032429,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 7": {
            "coefficient1_constant": 0.237847462869254,
            "coefficient2_w": -3.35823796081626,
            "coefficient3_x": 3.80640467406376,
            "coefficient4_y": 0.179200417311554,
            "coefficient5_z": 0.12860719846082,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 8": {
            "coefficient1_constant": -3.79175529243238,
            "coefficient2_w": 3.38799239505527,
            "coefficient3_x": 1.5022612076303,
            "coefficient4_y": -0.177653510577989,
            "coefficient5_z": -0.103079864171839,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 9": {
            "coefficient1_constant": -5.67775976415698,
            "coefficient2_w": 0.438988156976704,
            "coefficient3_x": 5.845277342193,
            "coefficient4_y": 0.141605667000125,
            "coefficient5_z": -0.168727936032429,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 10": {
            "coefficient1_constant": 0.237847462869254,
            "coefficient2_w": -3.35823796081626,
            "coefficient3_x": 3.80640467406376,
            "coefficient4_y": 0.179200417311554,
            "coefficient5_z": 0.12860719846082,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 11": {
            "coefficient1_constant": -3.79175529243238,
            "coefficient2_w": 3.38799239505527,
            "coefficient3_x": 1.5022612076303,
            "coefficient4_y": -0.177653510577989,
            "coefficient5_z": -0.103079864171839,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quad Linear 12": {
            "coefficient1_constant": -5.67775976415698,
            "coefficient2_w": 0.438988156976704,
            "coefficient3_x": 5.845277342193,
            "coefficient4_y": 0.141605667000125,
            "coefficient5_z": -0.168727936032429,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "TotCoolCapCurve": {
            "coefficient1_constant": -4.30266987344639,
            "coefficient2_w": 7.18536990534372,
            "coefficient3_x": -2.23946714486189,
            "coefficient4_y": 0.139995928440879,
            "coefficient5_z": 0.102660179888915,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "TotCoolCapCurve 1": {
            "coefficient1_constant": -4.30266987344639,
            "coefficient2_w": 7.18536990534372,
            "coefficient3_x": -2.23946714486189,
            "coefficient4_y": 0.139995928440879,
            "coefficient5_z": 0.102660179888915,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "TotCoolCapCurve 2": {
            "coefficient1_constant": -4.30266987344639,
            "coefficient2_w": 7.18536990534372,
            "coefficient3_x": -2.23946714486189,
            "coefficient4_y": 0.139995928440879,
            "coefficient5_z": 0.102660179888915,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "TotCoolCapCurve 3": {
            "coefficient1_constant": -4.30266987344639,
            "coefficient2_w": 7.18536990534372,
            "coefficient3_x": -2.23946714486189,
            "coefficient4_y": 0.139995928440879,
            "coefficient5_z": 0.102660179888915,
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        }
    },
    "Curve:Quadratic": {
        "ChlrWtrCentPathAAllEIRRatio_fQRatio": {
            "coefficient1_constant": 0.222149,
            "coefficient2_x": 0.503156,
            "coefficient3_x_2": 0.256905,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.28,
            "minimum_value_of_x": 0.1
        }
    },
    "Curve:QuintLinear": {
        "Curve Quint Linear 1": {
            "coefficient1_constant": 6.0019444814887,
            "coefficient2_v": 22.6300677244073,
            "coefficient3_w": -26.7960783730934,
            "coefficient4_x": -1.72374720346819,
            "coefficient5_y": 0.490644802367817,
            "coefficient6_z": 0.0693119353468141,
            "input_unit_type_for_v": "Dimensionless",
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quint Linear 2": {
            "coefficient1_constant": 6.0019444814887,
            "coefficient2_v": 22.6300677244073,
            "coefficient3_w": -26.7960783730934,
            "coefficient4_x": -1.72374720346819,
            "coefficient5_y": 0.490644802367817,
            "coefficient6_z": 0.0693119353468141,
            "input_unit_type_for_v": "Dimensionless",
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quint Linear 3": {
            "coefficient1_constant": 6.0019444814887,
            "coefficient2_v": 22.6300677244073,
            "coefficient3_w": -26.7960783730934,
            "coefficient4_x": -1.72374720346819,
            "coefficient5_y": 0.490644802367817,
            "coefficient6_z": 0.0693119353468141,
            "input_unit_type_for_v": "Dimensionless",
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        },
        "Curve Quint Linear 4": {
            "coefficient1_constant": 6.0019444814887,
            "coefficient2_v": 22.6300677244073,
            "coefficient3_w": -26.7960783730934,
            "coefficient4_x": -1.72374720346819,
            "coefficient5_y": 0.490644802367817,
            "coefficient6_z": 0.0693119353468141,
            "input_unit_type_for_v": "Dimensionless",
            "input_unit_type_for_w": "Dimensionless",
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "input_unit_type_for_z": "Dimensionless",
            "maximum_value_of_v": 100,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_v": -100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": 0,
            "minimum_value_of_z": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Office OfficeLarge Data Center Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "Office OfficeLarge Main Data Center Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "Office WholeBuilding - Lg Office Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000508,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "Core_bottom ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Core_mid ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Core_top ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        },
        "Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0.6
        }
    },
    "ElectricEquipment": {
        "Office OfficeLarge Data Center Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "DataCenterPlugLoads",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "DataCenter_EQUIP_SCH",
            "watts_per_zone_floor_area": 215.278208334194,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office OfficeLarge Data Center"
        },
        "Office OfficeLarge Main Data Center Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "DataCenterPlugLoads",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "DataCenter_EQUIP_SCH",
            "watts_per_zone_floor_area": 484.375968751937,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office OfficeLarge Main Data Center"
        },
        "Office WholeBuilding - Lg Office Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.5,
            "schedule_name": "OfficeLarge BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 8.07007467139934,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Lg Office"
        }
    },
    "Exterior:FuelEquipment": {
        "Fuel equipment 1": {
            "design_level": 244443.956043956,
            "end_use_subcategory": "General",
            "fuel_use_type": "Electricity",
            "schedule_name": "Large Office BLDG ELEVATORS"
        },
        "Fuel equipment 2": {
            "design_level": 1942.8,
            "end_use_subcategory": "General",
            "fuel_use_type": "Electricity",
            "schedule_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7"
        }
    },
    "Exterior:Lights": {
        "NonDimming Exterior Lights Def": {
            "control_option": "AstronomicalClock",
            "design_level": 62782.82,
            "end_use_subcategory": "General",
            "schedule_name": "Always On"
        }
    },
    "Fan:ConstantVolume": {
        "CAV_bas Fan": {
            "air_inlet_node_name": "CAV_bas Main Htg Coil Outlet Air Node",
            "air_outlet_node_name": "CAV_bas Supply Outlet Node",
            "availability_schedule_name": "OfficeLarge HVACOperationSchd",
            "end_use_subcategory": "CAV System Fans",
            "fan_total_efficiency": 0.56875,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.875,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        }
    },
    "Fan:OnOff": {
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan": {
            "air_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1018.7736419
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan": {
            "air_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 1",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 1",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan": {
            "air_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 2",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 2",
            "fan_total_efficiency": 0.58175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.895,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1110.9365386
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan": {
            "air_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "air_outlet_node_name": "DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 3",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 3",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 622.722275
        }
    },
    "Fan:VariableVolume": {
        "VAV_bot WITH REHEAT Fan": {
            "air_inlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node",
            "air_outlet_node_name": "VAV_bot WITH REHEAT Supply Outlet Node",
            "availability_schedule_name": "OfficeLarge HVACOperationSchd",
            "end_use_subcategory": "VAV System Fans",
            "fan_power_coefficient_1": 0.04076,
            "fan_power_coefficient_2": 0.0881,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1389.9161178
        },
        "VAV_mid WITH REHEAT Fan": {
            "air_inlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node",
            "air_outlet_node_name": "VAV_mid WITH REHEAT Supply Outlet Node",
            "availability_schedule_name": "OfficeLarge HVACOperationSchd",
            "end_use_subcategory": "VAV System Fans",
            "fan_power_coefficient_1": 0.04076,
            "fan_power_coefficient_2": 0.0881,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1389.9161178
        },
        "VAV_top WITH REHEAT Fan": {
            "air_inlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node",
            "air_outlet_node_name": "VAV_top WITH REHEAT Supply Outlet Node",
            "availability_schedule_name": "OfficeLarge HVACOperationSchd",
            "end_use_subcategory": "VAV System Fans",
            "fan_power_coefficient_1": 0.04076,
            "fan_power_coefficient_2": 0.0881,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1389.9161178
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_bot_ZN_1_Wall_South_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 13.810736114328,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 13.810736114328,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 14.725136114328,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 14.725136114328,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 28.643695630079,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 28.643695630079,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 29.558095630079,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 29.558095630079,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Door3": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 43.526278450605,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 43.526278450605,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 44.440678450605,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 44.440678450605,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Door4": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 58.430380500539,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 58.430380500539,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 59.344780500539,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 59.344780500539,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.91472,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.91472,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_bot_ZN_2_Wall_East_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.5732,
            "vertex_1_y_coordinate": 15.598040704848,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 4.5732,
            "vertex_2_y_coordinate": 15.598040704848,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 4.5732,
            "vertex_3_y_coordinate": 16.512440704848,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 4.5732,
            "vertex_4_y_coordinate": 16.512440704848,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_2_Wall_East_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.5732,
            "vertex_1_y_coordinate": 32.208787109866,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 4.5732,
            "vertex_2_y_coordinate": 32.208787109866,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 4.5732,
            "vertex_3_y_coordinate": 33.123187109866,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 4.5732,
            "vertex_4_y_coordinate": 33.123187109866,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.5732,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 4.5732,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.91472,
            "vertex_3_x_coordinate": 4.5732,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 0.91472,
            "vertex_4_x_coordinate": 4.5732,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_bot_ZN_3_Wall_North_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 59.294409384709,
            "vertex_1_y_coordinate": 4.5731,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 59.294409384709,
            "vertex_2_y_coordinate": 4.5731,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 58.380009384709,
            "vertex_3_y_coordinate": 4.5731,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 58.380009384709,
            "vertex_4_y_coordinate": 4.5731,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 44.438376131067,
            "vertex_1_y_coordinate": 4.5731,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 44.438376131067,
            "vertex_2_y_coordinate": 4.5731,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 43.523976131067,
            "vertex_3_y_coordinate": 4.5731,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 43.523976131067,
            "vertex_4_y_coordinate": 4.5731,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Door3": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 29.612533284962,
            "vertex_1_y_coordinate": 4.5731,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 29.612533284962,
            "vertex_2_y_coordinate": 4.5731,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 28.698133284962,
            "vertex_3_y_coordinate": 4.5731,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 28.698133284962,
            "vertex_4_y_coordinate": 4.5731,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Door4": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 14.737252885612,
            "vertex_1_y_coordinate": 4.5731,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 14.737252885612,
            "vertex_2_y_coordinate": 4.5731,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 13.822852885612,
            "vertex_3_y_coordinate": 4.5731,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 13.822852885612,
            "vertex_4_y_coordinate": 4.5731,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 4.5731,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 4.5731,
            "vertex_2_z_coordinate": 0.91472,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.5731,
            "vertex_3_z_coordinate": 0.91472,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.5731,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_bot_ZN_4_Wall_West_Door1": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 33.185179805763,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 33.185179805763,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 32.270779805763,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 32.270779805763,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_4_Wall_West_Door2": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "Typical Insulated Metal Door R-1.43",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 16.552817982567,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 16.552817982567,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 15.638417982567,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 15.638417982567,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_bot_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 0.91472,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.91472,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_mid_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_mid_ZN_1_Wall_South",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914719999999999,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914719999999999,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_mid_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_mid_ZN_2_Wall_East",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.5732,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 4.5732,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914719999999999,
            "vertex_3_x_coordinate": 4.5732,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 0.914719999999999,
            "vertex_4_x_coordinate": 4.5732,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_mid_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_mid_ZN_3_Wall_North",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 4.5731,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 4.5731,
            "vertex_2_z_coordinate": 0.914719999999999,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.5731,
            "vertex_3_z_coordinate": 0.914719999999999,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.5731,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_mid_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_mid_ZN_4_Wall_West",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 0.914719999999999,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914719999999999,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_top_ZN_1_Wall_South_Window": {
            "building_surface_name": "Perimeter_top_ZN_1_Wall_South",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914720000000003,
            "vertex_3_x_coordinate": 73.107,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914720000000003,
            "vertex_4_x_coordinate": 73.107,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_top_ZN_2_Wall_East_Window": {
            "building_surface_name": "Perimeter_top_ZN_2_Wall_East",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.5732,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 4.5732,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.914720000000003,
            "vertex_3_x_coordinate": 4.5732,
            "vertex_3_y_coordinate": 48.738,
            "vertex_3_z_coordinate": 0.914720000000003,
            "vertex_4_x_coordinate": 4.5732,
            "vertex_4_y_coordinate": 48.738,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_top_ZN_3_Wall_North_Window": {
            "building_surface_name": "Perimeter_top_ZN_3_Wall_North",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 73.107,
            "vertex_1_y_coordinate": 4.5731,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 73.107,
            "vertex_2_y_coordinate": 4.5731,
            "vertex_2_z_coordinate": 0.914720000000003,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.5731,
            "vertex_3_z_coordinate": 0.914720000000003,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.5731,
            "vertex_4_z_coordinate": 2.5
        },
        "Perimeter_top_ZN_4_Wall_West_Window": {
            "building_surface_name": "Perimeter_top_ZN_4_Wall_West",
            "construction_name": "U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 48.738,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 48.738,
            "vertex_2_z_coordinate": 0.914720000000003,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.914720000000003,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5
        }
    },
    "FluidCooler:TwoSpeed": {
        "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp": {
            "design_entering_air_temperature": 35,
            "design_entering_air_wet_bulb_temperature": 25.6,
            "design_entering_water_temperature": 51.67,
            "design_water_flow_rate": "Autosize",
            "high_fan_speed_air_flow_rate": "Autosize",
            "high_fan_speed_fan_power": 30607.7710531926,
            "high_fan_speed_u_factor_times_area_value": "Autosize",
            "low_fan_speed_air_flow_rate": "Autocalculate",
            "low_fan_speed_air_flow_rate_sizing_factor": 0.5,
            "low_fan_speed_fan_power": 9182.33131595777,
            "low_fan_speed_fan_power_sizing_factor": 0.16,
            "low_fan_speed_u_factor_times_area_sizing_factor": 0.6,
            "low_fan_speed_u_factor_times_area_value": "Autocalculate",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "water_inlet_node_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Inlet Water Node",
            "water_outlet_node_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Outlet Water Node"
        }
    },
    "FluidProperties:GlycolConcentration": {
        "EthyleneGlycol_40": {
            "glycol_concentration": 0.4,
            "glycol_type": "EthyleneGlycol"
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "EthyleneGlycol_40",
            "fluid_type": "Glycol"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "InternalMass": {
        "Basement Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 5558.85323836,
            "zone_or_zonelist_name": "Basement ZN"
        },
        "Core_bottom Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 4992.24091904,
            "zone_or_zonelist_name": "Core_bottom ZN"
        },
        "Core_mid Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 4992.24091904,
            "zone_or_zonelist_name": "Core_mid ZN"
        },
        "Core_top Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 4992.24091904,
            "zone_or_zonelist_name": "Core_top ZN"
        },
        "DataCenter_basement_ZN_6 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1567.35881028,
            "zone_or_zonelist_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 72.40548384,
            "zone_or_zonelist_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 72.40548384,
            "zone_or_zonelist_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 72.40548384,
            "zone_or_zonelist_name": "DataCenter_top_ZN_6 ZN"
        },
        "GroundFloor_Plenum Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7126.21204864,
            "zone_or_zonelist_name": "GroundFloor_Plenum ZN"
        },
        "MidFloor_Plenum Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7126.21204864,
            "zone_or_zonelist_name": "MidFloor_Plenum ZN"
        },
        "Perimeter_bot_ZN_1 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8393776,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_2 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.95029868,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_3 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8256708,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_4 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.95029868,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_1 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8393776,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_2 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.95029868,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_3 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8256708,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_4 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.95029868,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_top_ZN_1 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8393776,
            "zone_or_zonelist_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_2 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.95029868,
            "zone_or_zonelist_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_3 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 626.8256708,
            "zone_or_zonelist_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_4 Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 403.95029868,
            "zone_or_zonelist_name": "Perimeter_top_ZN_4 ZN"
        },
        "TopFloor_Plenum Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7126.21204864,
            "zone_or_zonelist_name": "TopFloor_Plenum ZN"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "Office OfficeLarge Data Center Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeLarge BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.7639104167097,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office OfficeLarge Data Center"
        },
        "Office OfficeLarge Main Data Center Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeLarge BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.7639104167097,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office OfficeLarge Main Data Center"
        },
        "Office WholeBuilding - Lg Office Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "OfficeLarge BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.7639104167097,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Lg Office"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.4,
            "specific_heat": 830.000000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.4
        },
        "1IN Stucco": {
            "conductivity": 0.691799999999999,
            "density": 1858,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "4 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "6 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.7
        },
        "8 in. Concrete Block Basement Wall": {
            "conductivity": 1.326,
            "density": 1841.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 911.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "8IN CONCRETE HW RefBldg": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Acoustic Tile - 1/2 in.": {
            "conductivity": 0.0576334643901673,
            "density": 288.332340731282,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0,
            "specific_heat": 795.492,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 912,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "Metal Roof Surface": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "CP02 CARPET PAD 1": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.88291975297193,
            "visible_absorptance": 0.7
        },
        "Typical Carpet Pad": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.216479986995276,
            "visible_absorptance": 0.8
        },
        "Typical Insulation R-0.01": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.001,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-0.58": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.101874652714525,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-4.73": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.833053022109829,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.76": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.59864112987226,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Wired_LTG_Electricity": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Wired_LTG"
                }
            ]
        }
    },
    "Meter:CustomDecrement": {
        "Wired_Int_EQUIP": {
            "resource_type": "Electricity",
            "source_meter_name": "InteriorEquipment:Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "DataCenterPlugLoads:InteriorEquipment:Electricity"
                }
            ]
        }
    },
    "NodeList": {
        "Basement ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Basement ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Basement ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Basement ZN Return Air Node"
                }
            ]
        },
        "CAV_bas Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CAV_bas Demand Inlet Node"
                }
            ]
        },
        "CAV_bas Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "CAV_bas Supply Outlet Node"
                }
            ]
        },
        "Core_bottom ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Core_bottom ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Core_bottom ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Core_bottom ZN Return Air Node"
                }
            ]
        },
        "Core_mid ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Core_mid ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Core_mid ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Core_mid ZN Return Air Node"
                }
            ]
        },
        "Core_top ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Core_top ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Core_top ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Core_top ZN Return Air Node"
                }
            ]
        },
        "DataCenter_basement_ZN_6 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node"
                }
            ]
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
                }
            ]
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "DataCenter_basement_ZN_6 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_basement_ZN_6 ZN Return Air Node"
                }
            ]
        },
        "DataCenter_bot_ZN_6 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node"
                }
            ]
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
                }
            ]
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "DataCenter_bot_ZN_6 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_bot_ZN_6 ZN Return Air Node"
                }
            ]
        },
        "DataCenter_mid_ZN_6 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node"
                }
            ]
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
                }
            ]
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "DataCenter_mid_ZN_6 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_mid_ZN_6 ZN Return Air Node"
                }
            ]
        },
        "DataCenter_top_ZN_6 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node"
                }
            ]
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node"
                }
            ]
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node"
                }
            ]
        },
        "DataCenter_top_ZN_6 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter_top_ZN_6 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_1 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_1 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_1 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_2 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_2 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_2 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_3 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_3 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_3 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_4 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_bot_ZN_4 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_bot_ZN_4 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_1 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_1 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_1 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_2 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_2 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_2 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_3 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_3 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_3 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_4 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_mid_ZN_4 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_mid_ZN_4 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_1 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_1 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_1 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_2 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_2 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_2 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_3 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_3 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_3 ZN Return Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_4 ZN Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node"
                }
            ]
        },
        "Perimeter_top_ZN_4 ZN Return Node List": {
            "nodes": [
                {
                    "node_name": "Perimeter_top_ZN_4 ZN Return Air Node"
                }
            ]
        },
        "VAV_bot WITH REHEAT Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "VAV_bot WITH REHEAT Demand Inlet Node"
                }
            ]
        },
        "VAV_bot WITH REHEAT Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "VAV_bot WITH REHEAT Supply Outlet Node"
                }
            ]
        },
        "VAV_mid WITH REHEAT Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "VAV_mid WITH REHEAT Demand Inlet Node"
                }
            ]
        },
        "VAV_mid WITH REHEAT Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "VAV_mid WITH REHEAT Supply Outlet Node"
                }
            ]
        },
        "VAV_top WITH REHEAT Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "VAV_top WITH REHEAT Demand Inlet Node"
                }
            ]
        },
        "VAV_top WITH REHEAT Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "VAV_top WITH REHEAT Supply Outlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "CAV_bas OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "CAV_bas Mixed Air Node",
            "outdoor_air_stream_node_name": "CAV_bas Outdoor Air Node",
            "relief_air_stream_node_name": "CAV_bas Relief Air Node",
            "return_air_stream_node_name": "CAV_bas Supply Inlet Node"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "outdoor_air_stream_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "relief_air_stream_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_stream_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "outdoor_air_stream_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "relief_air_stream_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_stream_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "outdoor_air_stream_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "relief_air_stream_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_stream_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "outdoor_air_stream_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node",
            "relief_air_stream_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Relief Air Node",
            "return_air_stream_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node"
        },
        "VAV_bot WITH REHEAT OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "VAV_bot WITH REHEAT Mixed Air Node",
            "outdoor_air_stream_node_name": "VAV_bot WITH REHEAT Outdoor Air Node",
            "relief_air_stream_node_name": "VAV_bot WITH REHEAT Relief Air Node",
            "return_air_stream_node_name": "VAV_bot WITH REHEAT Supply Inlet Node"
        },
        "VAV_mid WITH REHEAT OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "VAV_mid WITH REHEAT Mixed Air Node",
            "outdoor_air_stream_node_name": "VAV_mid WITH REHEAT Outdoor Air Node",
            "relief_air_stream_node_name": "VAV_mid WITH REHEAT Relief Air Node",
            "return_air_stream_node_name": "VAV_mid WITH REHEAT Supply Inlet Node"
        },
        "VAV_top WITH REHEAT OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "VAV_top WITH REHEAT Mixed Air Node",
            "outdoor_air_stream_node_name": "VAV_top WITH REHEAT Outdoor Air Node",
            "relief_air_stream_node_name": "VAV_top WITH REHEAT Relief Air Node",
            "return_air_stream_node_name": "VAV_top WITH REHEAT Supply Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CAV_bas Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_bot WITH REHEAT Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_mid WITH REHEAT Outdoor Air Node"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_top WITH REHEAT Outdoor Air Node"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Schedules": {
        "Output:Schedules 1": {
            "key_field": "Hourly"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "schedule value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "unit_conversion": "None"
        }
    },
    "People": {
        "Office WholeBuilding - Lg Office People": {
            "activity_level_schedule_name": "OfficeLarge ACTIVITY_SCH",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "clothing_insulation_schedule_name": "Clothing Schedule",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeLarge BLDG_OCC_SCH",
            "people_per_floor_area": 0.0538195520835486,
            "work_efficiency_schedule_name": "Work Efficiency Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office WholeBuilding - Lg Office"
        }
    },
    "Pipe:Adiabatic": {
        "Chilled Water Loop Chiller Bypass": {
            "inlet_node_name": "Chilled Water Loop Chiller Bypass Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Chiller Bypass Outlet Water Node"
        },
        "Chilled Water Loop Coil Bypass": {
            "inlet_node_name": "Chilled Water Loop Coil Bypass Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Coil Bypass Outlet Water Node"
        },
        "Chilled Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Chilled Water Loop Demand Inlet": {
            "inlet_node_name": "Chilled Water Loop Demand Inlet Node",
            "outlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node"
        },
        "Chilled Water Loop Demand Outlet": {
            "inlet_node_name": "Chilled Water Loop Demand Outlet Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Demand Outlet Node"
        },
        "Chilled Water Loop Supply Outlet": {
            "inlet_node_name": "Chilled Water Loop Supply Outlet Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Supply Outlet Node"
        },
        "Condenser Water Loop Chiller Bypass": {
            "inlet_node_name": "Condenser Water Loop Chiller Bypass Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Chiller Bypass Outlet Water Node"
        },
        "Condenser Water Loop Cooling Tower Bypass": {
            "inlet_node_name": "Condenser Water Loop Cooling Tower Bypass Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Cooling Tower Bypass Outlet Water Node"
        },
        "Condenser Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Condenser Water Loop Demand Inlet": {
            "inlet_node_name": "Condenser Water Loop Demand Inlet Node",
            "outlet_node_name": "Condenser Water Loop Demand Inlet Outlet Water Node"
        },
        "Condenser Water Loop Demand Outlet": {
            "inlet_node_name": "Condenser Water Loop Demand Outlet Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Demand Outlet Node"
        },
        "Condenser Water Loop Supply Outlet": {
            "inlet_node_name": "Condenser Water Loop Supply Outlet Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Supply Outlet Node"
        },
        "Heat Pump Loop Demand Bypass": {
            "inlet_node_name": "Heat Pump Loop Demand Bypass Inlet Water Node",
            "outlet_node_name": "Heat Pump Loop Demand Bypass Outlet Water Node"
        },
        "Heat Pump Loop Demand Bypass Pipe": {
            "inlet_node_name": "Heat Pump Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Heat Pump Loop Demand Bypass Pipe Outlet Node"
        },
        "Heat Pump Loop Demand Inlet": {
            "inlet_node_name": "Heat Pump Loop Demand Inlet Node",
            "outlet_node_name": "Heat Pump Loop Demand Inlet Outlet Water Node"
        },
        "Heat Pump Loop Demand Outlet": {
            "inlet_node_name": "Heat Pump Loop Demand Outlet Inlet Water Node",
            "outlet_node_name": "Heat Pump Loop Demand Outlet Node"
        },
        "Heat Pump Loop Supply Bypass": {
            "inlet_node_name": "Heat Pump Loop Supply Bypass Inlet Water Node",
            "outlet_node_name": "Heat Pump Loop Supply Bypass Outlet Water Node"
        },
        "Heat Pump Loop Supply Outlet": {
            "inlet_node_name": "Heat Pump Loop Supply Outlet Inlet Water Node",
            "outlet_node_name": "Heat Pump Loop Supply Outlet Node"
        },
        "Hot Water Loop Coil Bypass": {
            "inlet_node_name": "Hot Water Loop Coil Bypass Inlet Water Node",
            "outlet_node_name": "Hot Water Loop Coil Bypass Outlet Water Node"
        },
        "Hot Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Hot Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Hot Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Hot Water Loop Demand Inlet": {
            "inlet_node_name": "Hot Water Loop Demand Inlet Node",
            "outlet_node_name": "Hot Water Loop Demand Inlet Outlet Water Node"
        },
        "Hot Water Loop Demand Outlet": {
            "inlet_node_name": "Hot Water Loop Demand Outlet Inlet Water Node",
            "outlet_node_name": "Hot Water Loop Demand Outlet Node"
        },
        "Hot Water Loop Supply Equipment Bypass": {
            "inlet_node_name": "Hot Water Loop Supply Equipment Bypass Inlet Water Node",
            "outlet_node_name": "Hot Water Loop Supply Equipment Bypass Outlet Water Node"
        },
        "Hot Water Loop Supply Outlet": {
            "inlet_node_name": "Hot Water Loop Supply Outlet Inlet Water Node",
            "outlet_node_name": "Hot Water Loop Supply Outlet Node"
        },
        "Main Service Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Main Service Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Main Service Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Main Service Water Loop Demand Inlet Pipe": {
            "inlet_node_name": "Main Service Water Loop Demand Inlet Node",
            "outlet_node_name": "Main Service Water Loop Demand Inlet Pipe Node"
        },
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Pipe Adiabatic 1 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 1 Outlet Water Node"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Pipe Adiabatic 2 Inlet Water Node",
            "outlet_node_name": "Pipe Adiabatic 2 Outlet Water Node"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Pipe Adiabatic 3 Inlet Water Node",
            "outlet_node_name": "Main Service Water Loop Supply Outlet Node"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Pipe Adiabatic 4 Inlet Water Node",
            "outlet_node_name": "Main Service Water Loop Demand Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Chilled Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "90.1-2004 WaterCooled  Centrifugal Chiller 0 416tons 0.6kW/ton",
                    "equipment_object_type": "Chiller:Electric:EIR"
                },
                {
                    "equipment_name": "90.1-2004 WaterCooled  Centrifugal Chiller 1 416tons 0.6kW/ton",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "Condenser Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                }
            ]
        },
        "Heat Pump Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp",
                    "equipment_object_type": "FluidCooler:TwoSpeed"
                }
            ]
        },
        "Heat Pump Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "Hot Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Boiler 5939kBtu/hr 0.75 Thermal Eff",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "Main Service Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:ComponentSetpoint": {
        "Heat Pump Loop Setpoint Operation Scheme": {
            "component_1_flow_rate": "Autosize",
            "component_2_flow_rate": "Autosize",
            "demand_calculation_1_node_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Inlet Water Node",
            "demand_calculation_2_node_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff Inlet Water Node",
            "equipment_1_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp",
            "equipment_1_object_type": "FluidCooler:TwoSpeed",
            "equipment_2_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff",
            "equipment_2_object_type": "Boiler:HotWater",
            "operation_1_type": "Cooling",
            "operation_2_type": "Heating",
            "setpoint_1_node_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Outlet Water Node",
            "setpoint_2_node_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff Outlet Water Node"
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chilled Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Chilled Water Loop Cooling Equipment List"
        },
        "Condenser Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Condenser Water Loop Cooling Equipment List"
        },
        "Heat Pump Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Heat Pump Loop Cooling Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Heat Pump Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Heat Pump Loop Heating Equipment List"
        },
        "Hot Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Hot Water Loop Heating Equipment List"
        },
        "Main Service Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Main Service Water Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Chilled Water Loop Operation Schemes": {
            "control_scheme_1_name": "Chilled Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Condenser Water Loop Operation Schemes": {
            "control_scheme_1_name": "Condenser Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Heat Pump Loop Operation Schemes": {
            "control_scheme_1_name": "Heat Pump Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete",
            "control_scheme_2_name": "Heat Pump Loop Cooling Operation Scheme",
            "control_scheme_2_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_2_schedule_name": "Always On Discrete",
            "control_scheme_3_name": "Heat Pump Loop Setpoint Operation Scheme",
            "control_scheme_3_object_type": "PlantEquipmentOperation:ComponentSetpoint",
            "control_scheme_3_schedule_name": "Always On Discrete"
        },
        "Hot Water Loop Operation Schemes": {
            "control_scheme_1_name": "Hot Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Main Service Water Loop Operation Schemes": {
            "control_scheme_1_name": "Main Service Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "common_pipe_simulation": "CommonPipe",
            "demand_side_branch_list_name": "Chilled Water Loop Demand Branches",
            "demand_side_connector_list_name": "Chilled Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Chilled Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Chilled Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Chilled Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 40,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Chilled Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chilled Water Loop Supply Branches",
            "plant_side_connector_list_name": "Chilled Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Chilled Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Chilled Water Loop Supply Outlet Node"
        },
        "Condenser Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Condenser Water Loop Demand Branches",
            "demand_side_connector_list_name": "Condenser Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Condenser Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Condenser Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5,
            "plant_equipment_operation_scheme_name": "Condenser Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Condenser Water Loop Supply Branches",
            "plant_side_connector_list_name": "Condenser Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Condenser Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Condenser Water Loop Supply Outlet Node"
        },
        "Heat Pump Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Heat Pump Loop Demand Branches",
            "demand_side_connector_list_name": "Heat Pump Loop Demand Connector List",
            "demand_side_inlet_node_name": "Heat Pump Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Heat Pump Loop Demand Outlet Node",
            "fluid_type": "UserDefinedFluidType",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Heat Pump Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 35,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Heat Pump Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "DualSetpointDeadband",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heat Pump Loop Supply Branches",
            "plant_side_connector_list_name": "Heat Pump Loop Supply Connector List",
            "plant_side_inlet_node_name": "Heat Pump Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Heat Pump Loop Supply Outlet Node",
            "user_defined_fluid_type": "EthyleneGlycol_40"
        },
        "Hot Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Hot Water Loop Demand Branches",
            "demand_side_connector_list_name": "Hot Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Hot Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Hot Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Hot Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Hot Water Loop Supply Branches",
            "plant_side_connector_list_name": "Hot Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Hot Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Hot Water Loop Supply Outlet Node"
        },
        "Main Service Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Main Service Water Loop Demand Branches",
            "demand_side_connector_list_name": "Main Service Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Main Service Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Main Service Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Main Service Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Main Service Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Main Service Water Loop Supply Branches",
            "plant_side_connector_list_name": "Main Service Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Main Service Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Main Service Water Loop Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "Chilled Water Loop Primary Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 44836.0038,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Chilled Water Loop Supply Inlet Node",
            "motor_efficiency": 0.895,
            "outlet_node_name": "Chilled Water Loop Primary Pump Outlet Water Node",
            "pump_control_type": "Intermittent"
        },
        "Condenser Water Loop Constant Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 148556.625924,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Condenser Water Loop Supply Inlet Node",
            "motor_efficiency": 0.93,
            "outlet_node_name": "Condenser Water Loop Constant Pump Outlet Water Node",
            "pump_control_type": "Intermittent"
        },
        "Heat Pump Loop Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179344.0152,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Heat Pump Loop Supply Inlet Node",
            "motor_efficiency": 0.875,
            "outlet_node_name": "Heat Pump Loop Pump Outlet Water Node",
            "pump_control_type": "Intermittent"
        },
        "Main Service Water Loop Circulator Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 29891,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Main Service Water Loop Supply Inlet Node",
            "motor_efficiency": 0.825,
            "outlet_node_name": "Main Service Water Loop Circulator Pump Outlet Water Node",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "Chilled Water Loop Secondary Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5294,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 134508.0114,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node",
            "motor_efficiency": 0.924,
            "outlet_node_name": "Chilled Water Loop Secondary Pump Outlet Water Node",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        },
        "Hot Water Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5294,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179344.0152,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Hot Water Loop Supply Inlet Node",
            "motor_efficiency": 0.91,
            "outlet_node_name": "Hot Water Loop Pump Outlet Water Node",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "Schedule:Compact": {
        "Always On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "OnOff"
        },
        "Basement ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Basement ZN Thermostat Schedule Type Limits"
        },
        "Core_bottom ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core_bottom ZN Thermostat Schedule Type Limits"
        },
        "Core_mid ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core_mid ZN Thermostat Schedule Type Limits"
        },
        "Core_top ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core_top ZN Thermostat Schedule Type Limits"
        },
        "DataCenter_basement_ZN_6 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "DataCenter_basement_ZN_6 ZN Thermostat Schedule Type Limits"
        },
        "DataCenter_bot_ZN_6 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "DataCenter_bot_ZN_6 ZN Thermostat Schedule Type Limits"
        },
        "DataCenter_mid_ZN_6 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "DataCenter_mid_ZN_6 ZN Thermostat Schedule Type Limits"
        },
        "DataCenter_top_ZN_6 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "DataCenter_top_ZN_6 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_bot_ZN_1 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_bot_ZN_2 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_bot_ZN_3 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_bot_ZN_4 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_mid_ZN_1 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_mid_ZN_2 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_mid_ZN_3 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_mid_ZN_4 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_top_ZN_1 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_top_ZN_2 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_top_ZN_3 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits"
        },
        "Perimeter_top_ZN_4 ZN Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        }
    },
    "Schedule:Day:Interval": {
        "Air Velocity Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Velocity"
        },
        "Chilled Water Loop Temp - 44F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.66666666666669
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Clothing Schedule Default Winter Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Schedule Summer Clothes": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Any Number"
        },
        "DataCenter_EQUIP_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Winter Design Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.75
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.75
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.75
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Economizer Max OA Fraction 70 pct Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Fraction Latent - 0.05 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Fraction Sensible - 0.2 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Heat Pump Loop High Temp - 87F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 30.5555555555556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Heat Pump Loop Low Temp - 67F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 19.4444444444445
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Hot Water Loop Temp - 180F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 82.2222222222223
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Large Office BLDG ELEVATORS Default": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office BLDG ELEVATORS Summer Design Day": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office BLDG ELEVATORS Winter Design Day": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Mixed Water At Faucet Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge ACTIVITY_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeLarge ACTIVITY_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeLarge ACTIVITY_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "OfficeLarge BLDG_EQUIP_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_EQUIP_SCH Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_EQUIP_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_EQUIP_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_EQUIP_SCH Wkdy Day": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_LIGHT_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_LIGHT_SCH Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_LIGHT_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_LIGHT_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_LIGHT_SCH Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_OCC_SCH Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_OCC_SCH Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_OCC_SCH Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_OCC_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_OCC_SCH Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_SWH_SCH Default": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.06
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.06
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.04
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.04
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.19
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.38
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.57
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.54
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.34
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.26
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.21
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.17
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.08
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_SWH_SCH Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.19
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.38
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.47
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.57
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.54
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.34
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.26
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.21
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.17
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.08
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_SWH_SCH Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.21
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.19
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.19
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.13
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.14
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.11
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.21
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.19
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.19
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.13
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.14
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.07
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.09
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge CLGSETP_DC_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 27
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge CLGSETP_DC_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 27
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge CLGSETP_DC_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 27
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge CLGSETP_SCH_NO_SETBACK Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "06:00",
                    "value_until_time": 25.7
                },
                {
                    "time": "07:00",
                    "value_until_time": 25
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge HTGSETP_DC_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HTGSETP_DC_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HTGSETP_DC_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "05:00",
                    "value_until_time": 17.8
                },
                {
                    "time": "06:00",
                    "value_until_time": 20
                },
                {
                    "time": "17:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "06:00",
                    "value_until_time": 17.6
                },
                {
                    "time": "07:00",
                    "value_until_time": 19.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day": {
            "data": [
                {
                    "time": "04:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "05:00",
                    "value_until_time": 17.8
                },
                {
                    "time": "06:00",
                    "value_until_time": 20
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "OfficeLarge HVACOperationSchd Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "OfficeLarge HVACOperationSchd Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "OfficeLarge HVACOperationSchd Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "OfficeLarge HVACOperationSchd WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "OfficeLarge INFIL_SCH_PNNL Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge MinOA_MotorizedDamper_Sched Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 48": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 49": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Service Water Loop Temp - 140F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60.0000000000001
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature Schedule Type Limits"
        },
        "Supply Air Temp - 55.0F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.7777777777778
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Work Efficiency Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Air Velocity Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Air Velocity Schedule Default",
            "customday2_schedule_day_name": "Air Velocity Schedule Default",
            "friday_schedule_day_name": "Air Velocity Schedule Default",
            "holiday_schedule_day_name": "Air Velocity Schedule Default",
            "monday_schedule_day_name": "Air Velocity Schedule Default",
            "saturday_schedule_day_name": "Air Velocity Schedule Default",
            "summerdesignday_schedule_day_name": "Air Velocity Schedule Default",
            "sunday_schedule_day_name": "Air Velocity Schedule Default",
            "thursday_schedule_day_name": "Air Velocity Schedule Default",
            "tuesday_schedule_day_name": "Air Velocity Schedule Default",
            "wednesday_schedule_day_name": "Air Velocity Schedule Default",
            "winterdesignday_schedule_day_name": "Air Velocity Schedule Default"
        },
        "Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "customday2_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "friday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "holiday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "monday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "saturday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "summerdesignday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "sunday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "thursday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "tuesday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "wednesday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "winterdesignday_schedule_day_name": "Chilled Water Loop Temp - 44F Default"
        },
        "Clothing Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "customday2_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "friday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "holiday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "monday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "saturday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "summerdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "sunday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "thursday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "tuesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "wednesday_schedule_day_name": "Clothing Schedule Default Winter Clothes",
            "winterdesignday_schedule_day_name": "Clothing Schedule Default Winter Clothes"
        },
        "DataCenter_EQUIP_SCH Week Rule - Apr2-Apr29": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Apr30-May6": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Aug6-Aug26": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Dec3-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Feb5-Feb25": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Feb26-Mar4": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Jan1-Jan28": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Jan29-Feb4": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Jul2-Jul29": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Jul30-Aug5": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Jun4-Jun24": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Jun25-Jul1": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Mar5-Mar25": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Mar26-Apr1": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - May7-May27": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Nov5-Nov25": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Nov26-Dec2": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Oct1-Oct28": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Oct29-Nov4": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "DataCenter_EQUIP_SCH Week Rule - Sep3-Sep30": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "saturday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "summerdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "thursday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "tuesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "wednesday_schedule_day_name": "DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8",
            "winterdesignday_schedule_day_name": "DataCenter_EQUIP_SCH Winter Design Day 11"
        },
        "Fraction Latent - 0.05 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Latent - 0.05 Default",
            "customday2_schedule_day_name": "Fraction Latent - 0.05 Default",
            "friday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "holiday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "monday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "saturday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "summerdesignday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "sunday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "thursday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "tuesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "wednesday_schedule_day_name": "Fraction Latent - 0.05 Default",
            "winterdesignday_schedule_day_name": "Fraction Latent - 0.05 Default"
        },
        "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "customday2_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "friday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "holiday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "monday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "saturday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "summerdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "sunday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "thursday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "tuesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "wednesday_schedule_day_name": "Fraction Sensible - 0.2 Default",
            "winterdesignday_schedule_day_name": "Fraction Sensible - 0.2 Default"
        },
        "Heat Pump Loop High Temp - 87F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "customday2_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "friday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "holiday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "monday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "saturday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "summerdesignday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "sunday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "thursday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "tuesday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "wednesday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default",
            "winterdesignday_schedule_day_name": "Heat Pump Loop High Temp - 87F Default"
        },
        "Heat Pump Loop Low Temp - 67F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "customday2_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "friday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "holiday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "monday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "saturday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "summerdesignday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "sunday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "thursday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "tuesday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "wednesday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default",
            "winterdesignday_schedule_day_name": "Heat Pump Loop Low Temp - 67F Default"
        },
        "Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "customday2_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "friday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "holiday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "monday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "saturday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "summerdesignday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "sunday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "thursday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "tuesday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "wednesday_schedule_day_name": "Hot Water Loop Temp - 180F Default",
            "winterdesignday_schedule_day_name": "Hot Water Loop Temp - 180F Default"
        },
        "Large Office BLDG ELEVATORS Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "customday2_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "friday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "holiday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "monday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "saturday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "summerdesignday_schedule_day_name": "Large Office BLDG ELEVATORS Summer Design Day",
            "sunday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "thursday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "tuesday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "wednesday_schedule_day_name": "Large Office BLDG ELEVATORS Default",
            "winterdesignday_schedule_day_name": "Large Office BLDG ELEVATORS Winter Design Day"
        },
        "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "customday2_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "friday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "holiday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "monday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "saturday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "sunday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "thursday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "tuesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "wednesday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Mixed Water At Faucet Temp - 140F Default"
        },
        "OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "friday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "holiday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "monday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "saturday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "tuesday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "wednesday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Default",
            "winterdesignday_schedule_day_name": "OfficeLarge ACTIVITY_SCH Winter Design Day"
        },
        "OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "friday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "monday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Winter Design Day"
        },
        "OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "friday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "monday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Winter Design Day"
        },
        "OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "friday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "monday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Winter Design Day"
        },
        "OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge BLDG_SWH_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge BLDG_SWH_SCH Default",
            "friday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH Default",
            "monday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge BLDG_SWH_SCH Winter Design Day"
        },
        "OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "friday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "holiday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "monday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "saturday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "tuesday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "wednesday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Default",
            "winterdesignday_schedule_day_name": "OfficeLarge CLGSETP_DC_SCH Winter Design Day"
        },
        "OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default",
            "customday2_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default",
            "friday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default",
            "monday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day",
            "summerdesignday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default",
            "thursday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day"
        },
        "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "customday2_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "friday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "holiday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "monday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "saturday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "summerdesignday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "thursday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "tuesday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "wednesday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Default",
            "winterdesignday_schedule_day_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day"
        },
        "OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "friday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "holiday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "monday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "saturday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "tuesday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "wednesday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Default",
            "winterdesignday_schedule_day_name": "OfficeLarge HTGSETP_DC_SCH Winter Design Day"
        },
        "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default",
            "customday2_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default",
            "friday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default",
            "monday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default",
            "thursday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day"
        },
        "OfficeLarge HVACOperationSchd Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge HVACOperationSchd Default",
            "customday2_schedule_day_name": "OfficeLarge HVACOperationSchd Default",
            "friday_schedule_day_name": "OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge HVACOperationSchd Default",
            "monday_schedule_day_name": "OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge HVACOperationSchd WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge HVACOperationSchd Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge HVACOperationSchd Default",
            "thursday_schedule_day_name": "OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge HVACOperationSchd Winter Design Day"
        },
        "OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "customday2_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "friday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "monday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Default",
            "thursday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge INFIL_SCH_PNNL Winter Design Day"
        },
        "OfficeLarge MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched Default",
            "customday2_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched Default",
            "friday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched Default",
            "monday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched Default",
            "thursday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day"
        },
        "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "customday2_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "friday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "holiday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "monday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "saturday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "summerdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "sunday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "thursday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "tuesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "wednesday_schedule_day_name": "Service Water Loop Temp - 140F Default",
            "winterdesignday_schedule_day_name": "Service Water Loop Temp - 140F Default"
        },
        "Supply Air Temp - 55.0F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "customday2_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "friday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "holiday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "monday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "saturday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "summerdesignday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "sunday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "thursday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "tuesday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "wednesday_schedule_day_name": "Supply Air Temp - 55.0F Default",
            "winterdesignday_schedule_day_name": "Supply Air Temp - 55.0F Default"
        },
        "Work Efficiency Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Work Efficiency Schedule Default",
            "customday2_schedule_day_name": "Work Efficiency Schedule Default",
            "friday_schedule_day_name": "Work Efficiency Schedule Default",
            "holiday_schedule_day_name": "Work Efficiency Schedule Default",
            "monday_schedule_day_name": "Work Efficiency Schedule Default",
            "saturday_schedule_day_name": "Work Efficiency Schedule Default",
            "summerdesignday_schedule_day_name": "Work Efficiency Schedule Default",
            "sunday_schedule_day_name": "Work Efficiency Schedule Default",
            "thursday_schedule_day_name": "Work Efficiency Schedule Default",
            "tuesday_schedule_day_name": "Work Efficiency Schedule Default",
            "wednesday_schedule_day_name": "Work Efficiency Schedule Default",
            "winterdesignday_schedule_day_name": "Work Efficiency Schedule Default"
        }
    },
    "Schedule:Year": {
        "Air Velocity Schedule": {
            "schedule_type_limits_name": "Velocity",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Air Velocity Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Chilled Water Loop Temp - 44F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Clothing Schedule": {
            "schedule_type_limits_name": "Any Number",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Clothing Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter_EQUIP_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 28,
                    "end_month": 1,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Jan1-Jan28",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 4,
                    "end_month": 2,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Jan29-Feb4",
                    "start_day": 29,
                    "start_month": 1
                },
                {
                    "end_day": 25,
                    "end_month": 2,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Feb5-Feb25",
                    "start_day": 5,
                    "start_month": 2
                },
                {
                    "end_day": 4,
                    "end_month": 3,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Feb26-Mar4",
                    "start_day": 26,
                    "start_month": 2
                },
                {
                    "end_day": 25,
                    "end_month": 3,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Mar5-Mar25",
                    "start_day": 5,
                    "start_month": 3
                },
                {
                    "end_day": 1,
                    "end_month": 4,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Mar26-Apr1",
                    "start_day": 26,
                    "start_month": 3
                },
                {
                    "end_day": 29,
                    "end_month": 4,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Apr2-Apr29",
                    "start_day": 2,
                    "start_month": 4
                },
                {
                    "end_day": 6,
                    "end_month": 5,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Apr30-May6",
                    "start_day": 30,
                    "start_month": 4
                },
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - May7-May27",
                    "start_day": 7,
                    "start_month": 5
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 24,
                    "end_month": 6,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Jun4-Jun24",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 1,
                    "end_month": 7,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Jun25-Jul1",
                    "start_day": 25,
                    "start_month": 6
                },
                {
                    "end_day": 29,
                    "end_month": 7,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Jul2-Jul29",
                    "start_day": 2,
                    "start_month": 7
                },
                {
                    "end_day": 5,
                    "end_month": 8,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Jul30-Aug5",
                    "start_day": 30,
                    "start_month": 7
                },
                {
                    "end_day": 26,
                    "end_month": 8,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Aug6-Aug26",
                    "start_day": 6,
                    "start_month": 8
                },
                {
                    "end_day": 2,
                    "end_month": 9,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Aug27-Sep2",
                    "start_day": 27,
                    "start_month": 8
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Sep3-Sep30",
                    "start_day": 3,
                    "start_month": 9
                },
                {
                    "end_day": 28,
                    "end_month": 10,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Oct1-Oct28",
                    "start_day": 1,
                    "start_month": 10
                },
                {
                    "end_day": 4,
                    "end_month": 11,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Oct29-Nov4",
                    "start_day": 29,
                    "start_month": 10
                },
                {
                    "end_day": 25,
                    "end_month": 11,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Nov5-Nov25",
                    "start_day": 5,
                    "start_month": 11
                },
                {
                    "end_day": 2,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Nov26-Dec2",
                    "start_day": 26,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter_EQUIP_SCH Week Rule - Dec3-Dec31",
                    "start_day": 3,
                    "start_month": 12
                }
            ]
        },
        "Fraction Latent - 0.05": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Latent - 0.05 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Fraction Sensible - 0.2": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Heat Pump Loop High Temp - 87F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Heat Pump Loop High Temp - 87F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Heat Pump Loop Low Temp - 67F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Heat Pump Loop Low Temp - 67F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Hot Water Loop Temp - 180F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office BLDG ELEVATORS": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office BLDG ELEVATORS Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Mixed Water At Faucet Temp - 140F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge ACTIVITY_SCH": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge BLDG_EQUIP_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge BLDG_LIGHT_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge BLDG_OCC_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge BLDG_SWH_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge CLGSETP_DC_SCH": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge CLGSETP_SCH_NO_SETBACK": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge ELEV_LIGHT_FAN_SCH_24_7 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge HTGSETP_DC_SCH": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge HTGSETP_SCH_YES_OPTIMUM": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge HVACOperationSchd": {
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge HVACOperationSchd Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge INFIL_SCH_PNNL": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge MinOA_MotorizedDamper_Sched": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Service Water Loop Temp - 140F": {
            "schedule_type_limits_name": "Temperature Schedule Type Limits",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Supply Air Temp - 55.0F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Supply Air Temp - 55.0F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Work Efficiency Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Work Efficiency Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {},
        "Basement ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Core_bottom ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Core_mid ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Core_top ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "DataCenter_basement_ZN_6 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "DataCenter_bot_ZN_6 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "DataCenter_mid_ZN_6 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "DataCenter_top_ZN_6 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 29.4444444444445,
            "minimum_setpoint_temperature": 21.1111111111111,
            "offset_temperature_difference": 2.77777777777779,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Condenser Water Loop Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "CAV_bas Clg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_bas Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "CAV_bas Supply Outlet Node",
            "reference_setpoint_node_name": "CAV_bas Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_bas Clg Coil Outlet Air Node"
        },
        "CAV_bas Main Htg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_bas Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "CAV_bas Supply Outlet Node",
            "reference_setpoint_node_name": "CAV_bas Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_bas Main Htg Coil Outlet Air Node"
        },
        "CAV_bas Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_bas Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "CAV_bas Supply Outlet Node",
            "reference_setpoint_node_name": "CAV_bas Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_bas Mixed Air Node"
        },
        "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "fan_outlet_node_name": "DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
        },
        "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "fan_outlet_node_name": "DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
        },
        "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "fan_outlet_node_name": "DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
        },
        "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node",
            "fan_outlet_node_name": "DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node",
            "reference_setpoint_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node"
        },
        "VAV_bot WITH REHEAT Clg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_bot WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_bot WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT Clg Coil Outlet Air Node"
        },
        "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_bot WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_bot WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node"
        },
        "VAV_bot WITH REHEAT Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_bot WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_bot WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT Mixed Air Node"
        },
        "VAV_mid WITH REHEAT Clg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_mid WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_mid WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT Clg Coil Outlet Air Node"
        },
        "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_mid WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_mid WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node"
        },
        "VAV_mid WITH REHEAT Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_mid WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_mid WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT Mixed Air Node"
        },
        "VAV_top WITH REHEAT Clg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_top WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_top WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT Clg Coil Outlet Air Node"
        },
        "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_top WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_top WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node"
        },
        "VAV_top WITH REHEAT Mixed Air Node OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_top WITH REHEAT Main Htg Coil Outlet Air Node",
            "fan_outlet_node_name": "VAV_top WITH REHEAT Supply Outlet Node",
            "reference_setpoint_node_name": "VAV_top WITH REHEAT Supply Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT Mixed Air Node"
        }
    },
    "SetpointManager:Scheduled": {
        "CAV_bas Supply Air Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Supply Air Temp - 55.0F",
            "setpoint_node_or_nodelist_name": "CAV_bas Supply Outlet Node"
        },
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Chilled Water Loop Temp - 44F",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Supply Outlet Node"
        },
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Hot Water Loop Temp - 180F",
            "setpoint_node_or_nodelist_name": "Hot Water Loop Supply Outlet Node"
        },
        "Service hot water setpoint manager": {
            "control_variable": "Temperature",
            "schedule_name": "Service Water Loop Temp - 140F",
            "setpoint_node_or_nodelist_name": "Main Service Water Loop Supply Outlet Node"
        },
        "VAV_bot WITH REHEAT Supply Air Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Supply Air Temp - 55.0F",
            "setpoint_node_or_nodelist_name": "VAV_bot WITH REHEAT Supply Outlet Node"
        },
        "VAV_mid WITH REHEAT Supply Air Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Supply Air Temp - 55.0F",
            "setpoint_node_or_nodelist_name": "VAV_mid WITH REHEAT Supply Outlet Node"
        },
        "VAV_top WITH REHEAT Supply Air Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Supply Air Temp - 55.0F",
            "setpoint_node_or_nodelist_name": "VAV_top WITH REHEAT Supply Outlet Node"
        }
    },
    "SetpointManager:Scheduled:DualSetpoint": {
        "Heat Pump Loop Boiler Scheduled Dual Setpoint": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Heat Pump Loop High Temp - 87F",
            "low_setpoint_schedule_name": "Heat Pump Loop Low Temp - 67F",
            "setpoint_node_or_nodelist_name": "Heat Pump Loop Supplemental Boiler 1504kBtu/hr 0.75 Thermal Eff Outlet Water Node"
        },
        "Heat Pump Loop Fluid Cooler Scheduled Dual Setpoint": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Heat Pump Loop High Temp - 87F",
            "low_setpoint_schedule_name": "Heat Pump Loop Low Temp - 67F",
            "setpoint_node_or_nodelist_name": "Heat Pump Loop FluidCoolerTwoSpeed 4.0 gpm/hp Outlet Water Node"
        },
        "Heat Pump Loop Scheduled Dual Setpoint": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Heat Pump Loop High Temp - 87F",
            "low_setpoint_schedule_name": "Heat Pump Loop Low Temp - 67F",
            "setpoint_node_or_nodelist_name": "Heat Pump Loop Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "DataCenter_basement_ZN_6 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_basement_ZN_6 ZN",
            "maximum_supply_air_temperature": 40.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "zone_inlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "zone_node_name": "DataCenter_basement_ZN_6 ZN Zone Air Node"
        },
        "DataCenter_bot_ZN_6 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_bot_ZN_6 ZN",
            "maximum_supply_air_temperature": 40.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "zone_inlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "zone_node_name": "DataCenter_bot_ZN_6 ZN Zone Air Node"
        },
        "DataCenter_mid_ZN_6 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_mid_ZN_6 ZN",
            "maximum_supply_air_temperature": 40.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "zone_inlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "zone_node_name": "DataCenter_mid_ZN_6 ZN Zone Air Node"
        },
        "DataCenter_top_ZN_6 ZN Setpoint Manager SZ Reheat": {
            "control_variable": "Temperature",
            "control_zone_name": "DataCenter_top_ZN_6 ZN",
            "maximum_supply_air_temperature": 40.0000000000001,
            "minimum_supply_air_temperature": 12.7777777777778,
            "setpoint_node_or_nodelist_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node",
            "zone_inlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "zone_node_name": "DataCenter_top_ZN_6 ZN Zone Air Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "Yes",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 13.6,
            "august_ground_temperature": 26.9,
            "december_ground_temperature": 26.2,
            "february_ground_temperature": 18.9,
            "january_ground_temperature": 24.2,
            "july_ground_temperature": 21.2,
            "june_ground_temperature": 17.1,
            "march_ground_temperature": 15.7,
            "may_ground_temperature": 15.5,
            "november_ground_temperature": 27.4,
            "october_ground_temperature": 27.9,
            "september_ground_temperature": 27.6
        }
    },
    "Site:Location": {
        "Tampa-MacDill AFB_FL_USA": {
            "elevation": 8,
            "latitude": 27.85,
            "longitude": -82.52,
            "time_zone": -5
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 21.85,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 14.3
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1,
            "heating_sizing_factor": 1,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 6.66666666666669,
            "loop_design_temperature_difference": 5.61111111111111,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "GlobalCoolingSizingFactor",
            "design_loop_exit_temperature": 29.4444444444445,
            "loop_design_temperature_difference": 5.55555555555556,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Condenser Water Loop",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 6
        },
        "Sizing:Plant 3": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 39.0000000000001,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Heat Pump Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 4": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82.2222222222223,
            "loop_design_temperature_difference": 11.1111111111111,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 5": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 60.0000000000001,
            "loop_design_temperature_difference": 5,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Main Service Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "CAV_bas",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.6666666666667,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_bot WITH REHEAT",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.7777777777778,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": 2.98611144576533,
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 7": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_mid WITH REHEAT",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.7777777777778,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": 29.8611144576533,
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 8": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_top WITH REHEAT",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.7777777777778,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": 2.98611144576533,
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.22222222222229,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Basement ZN"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Core_bottom ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core_bottom ZN"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Core_mid ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core_mid ZN"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Core_top ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core_top ZN"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office OfficeLarge Main Data Center Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "DataCenter_basement_ZN_6 ZN"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office OfficeLarge Data Center Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "DataCenter_bot_ZN_6 ZN"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office OfficeLarge Data Center Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "DataCenter_mid_ZN_6 ZN"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office OfficeLarge Data Center Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "DataCenter_top_ZN_6 ZN"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_top_ZN_1 ZN"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_top_ZN_2 ZN"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_top_ZN_3 ZN"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Office WholeBuilding - Lg Office Ventilation",
            "design_specification_zone_air_distribution_object_name": "Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0000000000001,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_top_ZN_4 ZN"
        }
    },
    "SizingPeriod:DesignDay": {
        "Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.491,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.016,
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 270,
            "wind_speed": 3.1
        },
        "Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.6,
            "wind_direction": 10,
            "wind_speed": 2.5
        }
    },
    "Space": {
        "Basement ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Basement ZN"
        },
        "Core_bottom ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Core_bottom ZN"
        },
        "Core_mid ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Core_mid ZN"
        },
        "Core_top ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Core_top ZN"
        },
        "DataCenter_basement_ZN_6 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "STORAGE_ROOM_LARGE",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OCCUPIABLE_STORAGE_ROOMS_FOR_DRY_MATERIALS"
                },
                {
                    "tag": "ALL_OTHERS"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "STORAGE_ROOM_SMALL",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OCCUPIABLE_STORAGE_ROOMS_FOR_DRY_MATERIALS"
                },
                {
                    "tag": "ALL_OTHERS"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "STORAGE_ROOM_SMALL",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OCCUPIABLE_STORAGE_ROOMS_FOR_DRY_MATERIALS"
                },
                {
                    "tag": "ALL_OTHERS"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "STORAGE_ROOM_SMALL",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OCCUPIABLE_STORAGE_ROOMS_FOR_DRY_MATERIALS"
                },
                {
                    "tag": "ALL_OTHERS"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "DataCenter_top_ZN_6 ZN"
        },
        "Perimeter_bot_ZN_1 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_2 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_3 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_4 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_1 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_2 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_3 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_4 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_top_ZN_1 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_2 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_3 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_4 ZN_space": {
            "ceiling_height": "Autocalculate",
            "floor_area": "Autocalculate",
            "space_type": "OFFICE_OPEN_PLAN",
            "tags": [
                {
                    "tag": "OFFICE_BUILDINGS_OFFICE_SPACE"
                },
                {
                    "tag": "OFFICE"
                }
            ],
            "volume": "Autocalculate",
            "zone_name": "Perimeter_top_ZN_4 ZN"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Office OfficeLarge Data Center Thermostat 1": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_DC_SCH",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_DC_SCH"
        },
        "Office OfficeLarge Data Center Thermostat 2": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_DC_SCH",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_DC_SCH"
        },
        "Office OfficeLarge Data Center Thermostat 3": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_DC_SCH",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_DC_SCH"
        },
        "Office OfficeLarge Main Data Center Thermostat 1": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_DC_SCH",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_DC_SCH"
        },
        "Office WholeBuilding - Lg Office Thermostat 1": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 2": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 3": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 4": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 5": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 6": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 7": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 8": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 9": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 10": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 11": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 12": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 13": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 14": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 15": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        },
        "Office WholeBuilding - Lg Office Thermostat 16": {
            "cooling_setpoint_temperature_schedule_name": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
            "heating_setpoint_temperature_schedule_name": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WaterHeater:Mixed": {
        "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "Basement ZN",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 87921.3210516667,
            "heater_thermal_efficiency": 0.803984183466667,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 60.0000000000001,
            "off_cycle_loss_coefficient_to_ambient_temperature": 11.2594716546924,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 8376.58089936863,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 11.2594716546924,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 8376.58089936863,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "Service Water Loop Temp - 140F",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 1.13562353519096,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node",
            "use_side_outlet_node_name": "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 0,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff"
        }
    },
    "WaterUse:Connections": {
        "Core_bottom WUC 0.58gpm at 140F": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_bottom Service Water Use 0.58gpm at 140F"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Core_bottom WUC 0.58gpm at 140F Inlet Water Node",
            "outlet_node_name": "Core_bottom WUC 0.58gpm at 140F Outlet Water Node"
        },
        "Core_mid WUC 0.58gpm at 140F": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_mid Service Water Use 0.58gpm at 140F"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Core_mid WUC 0.58gpm at 140F Inlet Water Node",
            "outlet_node_name": "Core_mid WUC 0.58gpm at 140F Outlet Water Node"
        },
        "Core_top WUC 0.58gpm at 140F": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_top Service Water Use 0.58gpm at 140F"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Core_top WUC 0.58gpm at 140F Inlet Water Node",
            "outlet_node_name": "Core_top WUC 0.58gpm at 140F Outlet Water Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_bottom Service Water Use 0.58gpm at 140F": {
            "end_use_subcategory": "General",
            "flow_rate_fraction_schedule_name": "OfficeLarge BLDG_SWH_SCH",
            "latent_fraction_schedule_name": "Fraction Latent - 0.05",
            "peak_flow_rate": 3.65923139117086e-05,
            "sensible_fraction_schedule_name": "Fraction Sensible - 0.2",
            "target_temperature_schedule_name": "Mixed Water At Faucet Temp - 140F",
            "zone_name": "Core_bottom ZN"
        },
        "Core_mid Service Water Use 0.58gpm at 140F": {
            "end_use_subcategory": "General",
            "flow_rate_fraction_schedule_name": "OfficeLarge BLDG_SWH_SCH",
            "latent_fraction_schedule_name": "Fraction Latent - 0.05",
            "peak_flow_rate": 3.65923139117086e-05,
            "sensible_fraction_schedule_name": "Fraction Sensible - 0.2",
            "target_temperature_schedule_name": "Mixed Water At Faucet Temp - 140F",
            "zone_name": "Core_mid ZN"
        },
        "Core_top Service Water Use 0.58gpm at 140F": {
            "end_use_subcategory": "General",
            "flow_rate_fraction_schedule_name": "OfficeLarge BLDG_SWH_SCH",
            "latent_fraction_schedule_name": "Fraction Latent - 0.05",
            "peak_flow_rate": 3.65923139117086e-05,
            "sensible_fraction_schedule_name": "Fraction Sensible - 0.2",
            "target_temperature_schedule_name": "Mixed Water At Faucet Temp - 140F",
            "zone_name": "Core_top ZN"
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "ECREF-1 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.3
        }
    },
    "Zone": {
        "Basement ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 16.0794,
            "y_origin": 0,
            "z_origin": -2.439
        },
        "Core_bottom ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 5.4876,
            "y_origin": 4.5732,
            "z_origin": 0
        },
        "Core_mid ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "x_origin": 5.4876,
            "y_origin": 4.5732,
            "z_origin": 19.816
        },
        "Core_top ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 5.4876,
            "y_origin": 4.5732,
            "z_origin": 43.5952
        },
        "DataCenter_basement_ZN_6 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": -2.439
        },
        "DataCenter_bot_ZN_6 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 4.5732,
            "y_origin": 4.5732,
            "z_origin": 0
        },
        "DataCenter_mid_ZN_6 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "x_origin": 4.5732,
            "y_origin": 4.5732,
            "z_origin": 19.816
        },
        "DataCenter_top_ZN_6 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 4.5732,
            "y_origin": 4.5732,
            "z_origin": 43.5952
        },
        "GroundFloor_Plenum ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 2.744
        },
        "MidFloor_Plenum ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 10,
            "part_of_total_floor_area": "No",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 22.56
        },
        "Perimeter_bot_ZN_1 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_bot_ZN_2 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 68.534,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_bot_ZN_3 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 44.165,
            "z_origin": 0
        },
        "Perimeter_bot_ZN_4 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Perimeter_mid_ZN_1 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 19.816
        },
        "Perimeter_mid_ZN_2 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "x_origin": 68.534,
            "y_origin": 0,
            "z_origin": 19.816
        },
        "Perimeter_mid_ZN_3 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 44.165,
            "z_origin": 19.816
        },
        "Perimeter_mid_ZN_4 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 19.816
        },
        "Perimeter_top_ZN_1 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 43.5952
        },
        "Perimeter_top_ZN_2 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 68.534,
            "y_origin": 0,
            "z_origin": 43.5952
        },
        "Perimeter_top_ZN_3 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 44.165,
            "z_origin": 43.5952
        },
        "Perimeter_top_ZN_4 ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 43.5952
        },
        "TopFloor_Plenum ZN": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 46.3392
        }
    },
    "ZoneControl:Thermostat": {
        "Basement ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Basement ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Basement ZN"
        },
        "Core_bottom ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 2",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core_bottom ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core_bottom ZN"
        },
        "Core_mid ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core_mid ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core_mid ZN"
        },
        "Core_top ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core_top ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core_top ZN"
        },
        "DataCenter_basement_ZN_6 ZN Thermostat": {
            "control_1_name": "Office OfficeLarge Main Data Center Thermostat 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "DataCenter_basement_ZN_6 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "DataCenter_basement_ZN_6 ZN"
        },
        "DataCenter_bot_ZN_6 ZN Thermostat": {
            "control_1_name": "Office OfficeLarge Data Center Thermostat 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "DataCenter_bot_ZN_6 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "DataCenter_bot_ZN_6 ZN"
        },
        "DataCenter_mid_ZN_6 ZN Thermostat": {
            "control_1_name": "Office OfficeLarge Data Center Thermostat 2",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "DataCenter_mid_ZN_6 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "DataCenter_mid_ZN_6 ZN"
        },
        "DataCenter_top_ZN_6 ZN Thermostat": {
            "control_1_name": "Office OfficeLarge Data Center Thermostat 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "DataCenter_top_ZN_6 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "DataCenter_top_ZN_6 ZN"
        },
        "Perimeter_bot_ZN_1 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_bot_ZN_1 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_2 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 6",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_bot_ZN_2 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_3 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 7",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_bot_ZN_3 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_4 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 8",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_bot_ZN_4 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_1 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 9",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_mid_ZN_1 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_2 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 10",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_mid_ZN_2 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_3 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 11",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_mid_ZN_3 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_4 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 12",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_mid_ZN_4 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_top_ZN_1 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 13",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_top_ZN_1 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_2 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 14",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_top_ZN_2 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_3 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 15",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_top_ZN_3 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_4 ZN Thermostat": {
            "control_1_name": "Office WholeBuilding - Lg Office Thermostat 16",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Perimeter_top_ZN_4 ZN Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Perimeter_top_ZN_4 ZN"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU Basement ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Basement ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Basement ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Core_bottom ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Core_bottom ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Core_bottom ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Core_mid ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Core_mid ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Core_mid ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Core_top ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Core_top ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Core_top ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_distribution_unit_outlet_node_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "air_terminal_name": "DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_distribution_unit_outlet_node_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "air_terminal_name": "DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_distribution_unit_outlet_node_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "air_terminal_name": "DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser": {
            "air_distribution_unit_outlet_node_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node",
            "air_terminal_name": "DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Perimeter_bot_ZN_1 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_bot_ZN_1 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_bot_ZN_2 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_bot_ZN_2 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_bot_ZN_3 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_bot_ZN_3 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_bot_ZN_4 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_bot_ZN_4 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_mid_ZN_1 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_mid_ZN_1 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_mid_ZN_2 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_mid_ZN_2 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_mid_ZN_3 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_mid_ZN_3 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_mid_ZN_4 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_mid_ZN_4 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_top_ZN_1 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_top_ZN_1 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_top_ZN_2 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_top_ZN_2 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_top_ZN_3 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_top_ZN_3 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU Perimeter_top_ZN_4 ZN VAV Terminal": {
            "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node",
            "air_terminal_name": "Perimeter_top_ZN_4 ZN VAV Terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Basement ZN Inlet Node List",
            "zone_air_node_name": "Basement ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Basement ZN Equipment List",
            "zone_name": "Basement ZN",
            "zone_return_air_node_or_nodelist_name": "Basement ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Core_bottom ZN Inlet Node List",
            "zone_air_node_name": "Core_bottom ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Core_bottom ZN Equipment List",
            "zone_name": "Core_bottom ZN",
            "zone_return_air_node_or_nodelist_name": "Core_bottom ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Core_mid ZN Inlet Node List",
            "zone_air_node_name": "Core_mid ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Core_mid ZN Equipment List",
            "zone_name": "Core_mid ZN",
            "zone_return_air_node_or_nodelist_name": "Core_mid ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Core_top ZN Inlet Node List",
            "zone_air_node_name": "Core_top ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Core_top ZN Equipment List",
            "zone_name": "Core_top ZN",
            "zone_return_air_node_or_nodelist_name": "Core_top ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter_basement_ZN_6 ZN Inlet Node List",
            "zone_air_node_name": "DataCenter_basement_ZN_6 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter_basement_ZN_6 ZN Equipment List",
            "zone_name": "DataCenter_basement_ZN_6 ZN",
            "zone_return_air_node_or_nodelist_name": "DataCenter_basement_ZN_6 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter_bot_ZN_6 ZN Inlet Node List",
            "zone_air_node_name": "DataCenter_bot_ZN_6 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter_bot_ZN_6 ZN Equipment List",
            "zone_name": "DataCenter_bot_ZN_6 ZN",
            "zone_return_air_node_or_nodelist_name": "DataCenter_bot_ZN_6 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter_mid_ZN_6 ZN Inlet Node List",
            "zone_air_node_name": "DataCenter_mid_ZN_6 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter_mid_ZN_6 ZN Equipment List",
            "zone_name": "DataCenter_mid_ZN_6 ZN",
            "zone_return_air_node_or_nodelist_name": "DataCenter_mid_ZN_6 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "DataCenter_top_ZN_6 ZN Inlet Node List",
            "zone_air_node_name": "DataCenter_top_ZN_6 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "DataCenter_top_ZN_6 ZN Equipment List",
            "zone_name": "DataCenter_top_ZN_6 ZN",
            "zone_return_air_node_or_nodelist_name": "DataCenter_top_ZN_6 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_1 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_bot_ZN_1 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_1 ZN Equipment List",
            "zone_name": "Perimeter_bot_ZN_1 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_1 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_2 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_bot_ZN_2 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_2 ZN Equipment List",
            "zone_name": "Perimeter_bot_ZN_2 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_2 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_3 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_bot_ZN_3 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_3 ZN Equipment List",
            "zone_name": "Perimeter_bot_ZN_3 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_3 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_4 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_bot_ZN_4 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_4 ZN Equipment List",
            "zone_name": "Perimeter_bot_ZN_4 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_4 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_1 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_mid_ZN_1 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_1 ZN Equipment List",
            "zone_name": "Perimeter_mid_ZN_1 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_1 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_2 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_mid_ZN_2 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_2 ZN Equipment List",
            "zone_name": "Perimeter_mid_ZN_2 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_2 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_3 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_mid_ZN_3 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_3 ZN Equipment List",
            "zone_name": "Perimeter_mid_ZN_3 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_3 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_4 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_mid_ZN_4 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_4 ZN Equipment List",
            "zone_name": "Perimeter_mid_ZN_4 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_4 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_1 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_top_ZN_1 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_1 ZN Equipment List",
            "zone_name": "Perimeter_top_ZN_1 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_1 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_2 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_top_ZN_2 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_2 ZN Equipment List",
            "zone_name": "Perimeter_top_ZN_2 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_2 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_3 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_top_ZN_3 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_3 ZN Equipment List",
            "zone_name": "Perimeter_top_ZN_3 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_3 ZN Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_4 ZN Inlet Node List",
            "zone_air_node_name": "Perimeter_top_ZN_4 ZN Zone Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_4 ZN Equipment List",
            "zone_name": "Perimeter_top_ZN_4 ZN",
            "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_4 ZN Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Basement ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Basement ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_bottom ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Core_bottom ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_mid ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Core_mid ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Core_top ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Core_top ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter_basement_ZN_6 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter_bot_ZN_6 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter_mid_ZN_6 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DataCenter_top_ZN_6 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_1 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_bot_ZN_1 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_2 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_bot_ZN_2 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_3 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_bot_ZN_3 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_bot_ZN_4 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_bot_ZN_4 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_1 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_mid_ZN_1 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_2 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_mid_ZN_2 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_3 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_mid_ZN_3 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_mid_ZN_4 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_mid_ZN_4 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_1 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_top_ZN_1 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_2 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_top_ZN_2 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_3 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_top_ZN_3 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_top_ZN_4 ZN Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Perimeter_top_ZN_4 ZN VAV Terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "GroundFloor_Plenum Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "GroundFloor_Plenum ZN"
        },
        "MidFloor_Plenum Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "MidFloor_Plenum ZN"
        },
        "Perimeter_bot_ZN_1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1 ZN"
        },
        "Perimeter_bot_ZN_2 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2 ZN"
        },
        "Perimeter_bot_ZN_3 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3 ZN"
        },
        "Perimeter_bot_ZN_4 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4 ZN"
        },
        "Perimeter_mid_ZN_1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1 ZN"
        },
        "Perimeter_mid_ZN_2 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2 ZN"
        },
        "Perimeter_mid_ZN_3 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3 ZN"
        },
        "Perimeter_mid_ZN_4 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4 ZN"
        },
        "Perimeter_top_ZN_1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1 ZN"
        },
        "Perimeter_top_ZN_2 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2 ZN"
        },
        "Perimeter_top_ZN_3 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3 ZN"
        },
        "Perimeter_top_ZN_4 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.0010252321013,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4 ZN"
        },
        "TopFloor_Plenum Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 7.89086458e-05,
            "schedule_name": "OfficeLarge INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "TopFloor_Plenum ZN"
        }
    },
    "ZoneList": {
        "Office OfficeLarge Data Center": {
            "zones": [
                {
                    "zone_name": "DataCenter_bot_ZN_6 ZN"
                },
                {
                    "zone_name": "DataCenter_mid_ZN_6 ZN"
                },
                {
                    "zone_name": "DataCenter_top_ZN_6 ZN"
                }
            ]
        },
        "Office OfficeLarge Main Data Center": {
            "zones": [
                {
                    "zone_name": "DataCenter_basement_ZN_6 ZN"
                }
            ]
        },
        "Office WholeBuilding - Lg Office": {
            "zones": [
                {
                    "zone_name": "Basement ZN"
                },
                {
                    "zone_name": "Core_bottom ZN"
                },
                {
                    "zone_name": "Core_mid ZN"
                },
                {
                    "zone_name": "Core_top ZN"
                },
                {
                    "zone_name": "Perimeter_bot_ZN_1 ZN"
                },
                {
                    "zone_name": "Perimeter_bot_ZN_2 ZN"
                },
                {
                    "zone_name": "Perimeter_bot_ZN_3 ZN"
                },
                {
                    "zone_name": "Perimeter_bot_ZN_4 ZN"
                },
                {
                    "zone_name": "Perimeter_mid_ZN_1 ZN"
                },
                {
                    "zone_name": "Perimeter_mid_ZN_2 ZN"
                },
                {
                    "zone_name": "Perimeter_mid_ZN_3 ZN"
                },
                {
                    "zone_name": "Perimeter_mid_ZN_4 ZN"
                },
                {
                    "zone_name": "Perimeter_top_ZN_1 ZN"
                },
                {
                    "zone_name": "Perimeter_top_ZN_2 ZN"
                },
                {
                    "zone_name": "Perimeter_top_ZN_3 ZN"
                },
                {
                    "zone_name": "Perimeter_top_ZN_4 ZN"
                }
            ]
        }
    }
}