
OS:Version,
  {e188b31f-37cd-45ab-8687-9aa9c4bc3762}, !- Handle
  3.5.0;                                  !- Version Identifier

OS:Site,
  {b24ac6df-26bd-4fc6-99da-cd715728cd2f}, !- Handle
  Denver-Aurora-Buckley AFB,              !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {236f4928-fb70-417f-abbd-f3e77419f0e8}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  7,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {e4a56557-3f4c-4321-bfaa-70a3d95100f0}, !- Handle
  OfficeMedium,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {5c99be53-4200-4771-8fd8-745c020997ef}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Output:Variable,
  {fbdb5ad6-2a18-4da5-a122-b52a156ae723}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:HeatBalanceAlgorithm,
  {d65889f8-0416-4e44-918f-feffe21169fa}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {b5f39e7b-73d8-482d-b8f4-15169fa60f39}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {aa8194ea-f665-46c0-80d5-29edb5d44e77}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:SizingPeriod:DesignDay,
  {8b9a6711-8f52-4534-945a-0e65597d851f}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.02;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {04057fac-180c-4b8a-9805-74dfc4cbbc15}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriod,
  {907ea372-1599-49fa-872a-e4d1e6179cf6}, !- Handle
  RunPeriod 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {e80e1c46-de46-4535-86b9-ab3173209585}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ScheduleTypeLimits,
  {47f4a823-24da-445e-a389-9e5d879533d1}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {03269b7c-9eaf-4455-9c45-ab4611537806}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2c5146e1-6424-4687-b5fd-911dc9ef784b}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {730ea571-d178-4314-878f-f3484577b089}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {51783e7a-1596-40f3-b060-34f5a59f7ef1}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {1790b1ae-3aed-4ded-83af-bfeb88a89ebe}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Compact,
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Handle
  INFIL_SCH_Baseline,                     !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 6:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Sunday,                            !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Weekdays,                          !- Field 15
  Until: 6:00,                            !- Field 16
  1,                                      !- Field 17
  Until: 22:00,                           !- Field 18
  1,                                      !- Field 19
  Until: 24:00,                           !- Field 20
  1,                                      !- Field 21
  For: WinterDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  1;                                      !- Field 24

OS:Schedule:Compact,
  {6628214a-df8f-44b0-9f6a-c17917c209d1}, !- Handle
  ALWAYS_ON,                              !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {637954cb-3eb2-4de0-b0a8-f62f1d447dc9}, !- Handle
  ALWAYS_OFF,                             !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {b2402ef9-5b43-4cb5-9552-7a36303c4549}, !- Handle
  HVACOperationSchd,                      !- Name
  {2c5146e1-6424-4687-b5fd-911dc9ef784b}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 6:00,                            !- Field 10
  0,                                      !- Field 11
  Until: 22:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Sunday,                            !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 6:00,                            !- Field 20
  0,                                      !- Field 21
  Until: 22:00,                           !- Field 22
  1,                                      !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: WinterDesignDay,                   !- Field 26
  Until: 6:00,                            !- Field 27
  0,                                      !- Field 28
  Until: 18:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0;                                      !- Field 32

OS:Schedule:Compact,
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Handle
  ltg_sch_office,                         !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 5:00,                            !- Field 9
  0.05,                                   !- Field 10
  Until: 7:00,                            !- Field 11
  0.1,                                    !- Field 12
  Until: 8:00,                            !- Field 13
  0.3,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  0.9,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.5,                                    !- Field 18
  Until: 20:00,                           !- Field 19
  0.3,                                    !- Field 20
  Until: 22:00,                           !- Field 21
  0.2,                                    !- Field 22
  Until: 23:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 24:00,                           !- Field 25
  0.05,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 6:00,                            !- Field 28
  0.05,                                   !- Field 29
  Until: 8:00,                            !- Field 30
  0.1,                                    !- Field 31
  Until: 12:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 17:00,                           !- Field 34
  0.15,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.05,                                   !- Field 37
  For: Sunday,                            !- Field 38
  Until: 24:00,                           !- Field 39
  0.05;                                   !- Field 40

OS:Schedule:Compact,
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.231,                                  !- Field 4
  Until: 8:00,                            !- Field 5
  0.381,                                  !- Field 6
  Until: 12:00,                           !- Field 7
  4.770000e-01,                           !- Field 8
  Until: 17:00,                           !- Field 9
  3.340000e-01,                           !- Field 10
  Until: 19:00,                           !- Field 11
  2.860000e-01,                           !- Field 12
  Until: 24:00,                           !- Field 13
  0.231,                                  !- Field 14
  For: SummerDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  0.858,                                  !- Field 17
  For: Sunday,                            !- Field 18
  Until: 6:00,                            !- Field 19
  0.231,                                  !- Field 20
  Until: 18:00,                           !- Field 21
  2.860000e-01,                           !- Field 22
  Until: 24:00,                           !- Field 23
  0.231,                                  !- Field 24
  For: Weekdays,                          !- Field 25
  Until: 6:00,                            !- Field 26
  0.308,                                  !- Field 27
  Until: 8:00,                            !- Field 28
  0.381,                                  !- Field 29
  Until: 12:00,                           !- Field 30
  0.858,                                  !- Field 31
  Until: 13:00,                           !- Field 32
  0.762,                                  !- Field 33
  Until: 17:00,                           !- Field 34
  0.858,                                  !- Field 35
  Until: 18:00,                           !- Field 36
  4.770000e-01,                           !- Field 37
  Until: 24:00,                           !- Field 38
  0.381,                                  !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.231;                                  !- Field 42

OS:Schedule:Compact,
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 19:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: SummerDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  0.95,                                   !- Field 17
  For: Sunday,                            !- Field 18
  Until: 6:00,                            !- Field 19
  0,                                      !- Field 20
  Until: 18:00,                           !- Field 21
  0.05,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  For: Weekdays,                          !- Field 25
  Until: 6:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 7:00,                            !- Field 28
  0.1,                                    !- Field 29
  Until: 8:00,                            !- Field 30
  0.2,                                    !- Field 31
  Until: 12:00,                           !- Field 32
  0.95,                                   !- Field 33
  Until: 13:00,                           !- Field 34
  0.5,                                    !- Field 35
  Until: 17:00,                           !- Field 36
  0.95,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 22:00,                           !- Field 40
  0.1,                                    !- Field 41
  Until: 24:00,                           !- Field 42
  0.05,                                   !- Field 43
  For: WinterDesignDay,                   !- Field 44
  Until: 24:00,                           !- Field 45
  0;                                      !- Field 46

OS:Schedule:Compact,
  {2d55a6d4-1d57-49b7-ae39-97180d80ca23}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  0.16,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.14,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.21,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.18,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.25,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.21,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.13,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.08,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.04,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.05,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.06,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.69,                                   !- Field 31
  For: Sunday,                            !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Weekdays,                          !- Field 35
  Until: 7:00,                            !- Field 36
  0,                                      !- Field 37
  Until: 8:00,                            !- Field 38
  0.35,                                   !- Field 39
  Until: 9:00,                            !- Field 40
  0.69,                                   !- Field 41
  Until: 10:00,                           !- Field 42
  0.43,                                   !- Field 43
  Until: 11:00,                           !- Field 44
  0.37,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.43,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  0.58,                                   !- Field 49
  Until: 14:00,                           !- Field 50
  0.48,                                   !- Field 51
  Until: 16:00,                           !- Field 52
  0.37,                                   !- Field 53
  Until: 17:00,                           !- Field 54
  0.46,                                   !- Field 55
  Until: 18:00,                           !- Field 56
  0.62,                                   !- Field 57
  Until: 19:00,                           !- Field 58
  0.12,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.04,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: WinterDesignDay,                   !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

OS:Schedule:Compact,
  {cb84c55b-ef12-4ba9-b283-340e494ca3d7}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 7:00,                            !- Field 5
  0.07,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  0.11,                                   !- Field 8
  Until: 9:00,                            !- Field 9
  0.15,                                   !- Field 10
  Until: 10:00,                           !- Field 11
  0.21,                                   !- Field 12
  Until: 11:00,                           !- Field 13
  0.19,                                   !- Field 14
  Until: 12:00,                           !- Field 15
  0.23,                                   !- Field 16
  Until: 13:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 14:00,                           !- Field 19
  0.19,                                   !- Field 20
  Until: 15:00,                           !- Field 21
  0.15,                                   !- Field 22
  Until: 16:00,                           !- Field 23
  0.13,                                   !- Field 24
  Until: 17:00,                           !- Field 25
  0.14,                                   !- Field 26
  Until: 19:00,                           !- Field 27
  0.07,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: SummerDesignDay,                   !- Field 31
  Until: 6:00,                            !- Field 32
  0,                                      !- Field 33
  Until: 7:00,                            !- Field 34
  0.07,                                   !- Field 35
  Until: 8:00,                            !- Field 36
  0.19,                                   !- Field 37
  Until: 9:00,                            !- Field 38
  0.35,                                   !- Field 39
  Until: 10:00,                           !- Field 40
  0.38,                                   !- Field 41
  Until: 11:00,                           !- Field 42
  0.39,                                   !- Field 43
  Until: 12:00,                           !- Field 44
  0.47,                                   !- Field 45
  Until: 13:00,                           !- Field 46
  0.57,                                   !- Field 47
  Until: 14:00,                           !- Field 48
  0.54,                                   !- Field 49
  Until: 15:00,                           !- Field 50
  0.34,                                   !- Field 51
  Until: 16:00,                           !- Field 52
  0.33,                                   !- Field 53
  Until: 17:00,                           !- Field 54
  0.44,                                   !- Field 55
  Until: 18:00,                           !- Field 56
  0.26,                                   !- Field 57
  Until: 19:00,                           !- Field 58
  0.21,                                   !- Field 59
  Until: 20:00,                           !- Field 60
  0.15,                                   !- Field 61
  Until: 21:00,                           !- Field 62
  0.17,                                   !- Field 63
  Until: 22:00,                           !- Field 64
  0.08,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.05,                                   !- Field 67
  For: Sunday,                            !- Field 68
  Until: 6:00,                            !- Field 69
  0,                                      !- Field 70
  Until: 11:00,                           !- Field 71
  0.04,                                   !- Field 72
  Until: 13:00,                           !- Field 73
  0.06,                                   !- Field 74
  Until: 14:00,                           !- Field 75
  0.09,                                   !- Field 76
  Until: 15:00,                           !- Field 77
  0.06,                                   !- Field 78
  Until: 18:00,                           !- Field 79
  0.04,                                   !- Field 80
  Until: 24:00,                           !- Field 81
  0,                                      !- Field 82
  For: Weekdays,                          !- Field 83
  Until: 6:00,                            !- Field 84
  0,                                      !- Field 85
  Until: 7:00,                            !- Field 86
  0.07,                                   !- Field 87
  Until: 8:00,                            !- Field 88
  0.19,                                   !- Field 89
  Until: 9:00,                            !- Field 90
  0.35,                                   !- Field 91
  Until: 10:00,                           !- Field 92
  0.38,                                   !- Field 93
  Until: 11:00,                           !- Field 94
  0.39,                                   !- Field 95
  Until: 12:00,                           !- Field 96
  0.47,                                   !- Field 97
  Until: 13:00,                           !- Field 98
  0.57,                                   !- Field 99
  Until: 14:00,                           !- Field 100
  0.54,                                   !- Field 101
  Until: 15:00,                           !- Field 102
  0.34,                                   !- Field 103
  Until: 16:00,                           !- Field 104
  0.33,                                   !- Field 105
  Until: 17:00,                           !- Field 106
  0.44,                                   !- Field 107
  Until: 18:00,                           !- Field 108
  0.26,                                   !- Field 109
  Until: 19:00,                           !- Field 110
  0.21,                                   !- Field 111
  Until: 20:00,                           !- Field 112
  0.15,                                   !- Field 113
  Until: 21:00,                           !- Field 114
  0.17,                                   !- Field 115
  Until: 22:00,                           !- Field 116
  0.08,                                   !- Field 117
  Until: 24:00,                           !- Field 118
  0.05,                                   !- Field 119
  For: WinterDesignDay,                   !- Field 120
  Until: 6:00,                            !- Field 121
  0,                                      !- Field 122
  Until: 7:00,                            !- Field 123
  0.07,                                   !- Field 124
  Until: 8:00,                            !- Field 125
  0.11,                                   !- Field 126
  Until: 9:00,                            !- Field 127
  0.15,                                   !- Field 128
  Until: 10:00,                           !- Field 129
  0.21,                                   !- Field 130
  Until: 11:00,                           !- Field 131
  0.19,                                   !- Field 132
  Until: 12:00,                           !- Field 133
  0.23,                                   !- Field 134
  Until: 13:00,                           !- Field 135
  0.2,                                    !- Field 136
  Until: 14:00,                           !- Field 137
  0.19,                                   !- Field 138
  Until: 15:00,                           !- Field 139
  0.15,                                   !- Field 140
  Until: 16:00,                           !- Field 141
  0.13,                                   !- Field 142
  Until: 17:00,                           !- Field 143
  0.14,                                   !- Field 144
  Until: 19:00,                           !- Field 145
  0.07,                                   !- Field 146
  Until: 24:00,                           !- Field 147
  0;                                      !- Field 148

OS:Schedule:Compact,
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {ac9f6ca5-18a8-4125-b7bc-6f4bea4e5e3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {21469346-84ce-4c78-a8f9-b34311b233b3}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {e2b49b43-2710-4191-b025-72fed405164d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {429a429b-5f78-473f-97b0-36385554daf8}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Handle
  CLOTHING_SCH,                           !- Name
  {e831dca1-caa4-4bdb-bfa3-1da83c0bebd8}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {a9bbd858-2274-4d5c-ae42-2d5d177fa416}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Handle
  HTGSETP_SCH,                            !- Name
  {03269b7c-9eaf-4455-9c45-ab4611537806}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 5:00,                            !- Field 3
  15.6,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  21,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  15.6,                                   !- Field 11
  For: Sunday,                            !- Field 12
  Until: 24:00,                           !- Field 13
  15.6,                                   !- Field 14
  For: Weekdays,                          !- Field 15
  Until: 5:00,                            !- Field 16
  15.6,                                   !- Field 17
  Until: 22:00,                           !- Field 18
  21,                                     !- Field 19
  Until: 24:00,                           !- Field 20
  15.6,                                   !- Field 21
  For: WinterDesignDay,                   !- Field 22
  Until: 5:00,                            !- Field 23
  15.6,                                   !- Field 24
  Until: 22:00,                           !- Field 25
  21,                                     !- Field 26
  Until: 24:00,                           !- Field 27
  15.6;                                   !- Field 28

OS:Schedule:Compact,
  {e4c143ff-82dc-4014-ba22-620fee727112}, !- Handle
  CLGSETP_SCH,                            !- Name
  {03269b7c-9eaf-4455-9c45-ab4611537806}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 5:00,                            !- Field 3
  26.7,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  26.7,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 5:00,                            !- Field 10
  26.7,                                   !- Field 11
  Until: 22:00,                           !- Field 12
  24,                                     !- Field 13
  Until: 24:00,                           !- Field 14
  26.7,                                   !- Field 15
  For: Sunday,                            !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 5:00,                            !- Field 20
  26.7,                                   !- Field 21
  Until: 22:00,                           !- Field 22
  24,                                     !- Field 23
  Until: 24:00,                           !- Field 24
  26.7,                                   !- Field 25
  For: WinterDesignDay,                   !- Field 26
  Until: 24:00,                           !- Field 27
  26.7;                                   !- Field 28

OS:Schedule:Compact,
  {5b25b91c-bb1a-4713-90f3-ca525adfd098}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 31-Dec,                        !- Field 1
  For: Saturday,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 6:00,                            !- Field 10
  0,                                      !- Field 11
  Until: 22:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Sunday,                            !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 6:00,                            !- Field 20
  0,                                      !- Field 21
  Until: 22:00,                           !- Field 22
  1,                                      !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: WinterDesignDay,                   !- Field 26
  Until: 6:00,                            !- Field 27
  0,                                      !- Field 28
  Until: 18:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0;                                      !- Field 32

OS:Schedule:Compact,
  {4e7f601f-4241-494e-9dcf-7f9e5f18d8c3}, !- Handle
  MinOA_Sched,                            !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {773d11ed-8572-4cae-8c24-775b2f7c1dcf}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {730ea571-d178-4314-878f-f3484577b089}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {8fa1a39c-4867-437c-b7fe-02e480f199dc}, !- Handle
  PERIMETER_MID_ZN_2_MDP_Sch,             !- Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 03:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 04:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 05:00,                           !- Field 11
  0.3,                                    !- Field 12
  Until: 06:00,                           !- Field 13
  0.3,                                    !- Field 14
  Until: 07:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.3,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.3,                                    !- Field 20
  Until: 10:00,                           !- Field 21
  0.3,                                    !- Field 22
  Until: 11:00,                           !- Field 23
  0.01,                                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.3,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.01,                                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.3,                                    !- Field 30
  Until: 15:00,                           !- Field 31
  0.01,                                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.3,                                    !- Field 36
  Until: 18:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.3,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.3,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.3,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.3,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 24:00,                           !- Field 49
  0.3,                                    !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0.3,                                    !- Field 53
  Until: 02:00,                           !- Field 54
  0.3,                                    !- Field 55
  Until: 03:00,                           !- Field 56
  0.3,                                    !- Field 57
  Until: 04:00,                           !- Field 58
  0.3,                                    !- Field 59
  Until: 05:00,                           !- Field 60
  0.3,                                    !- Field 61
  Until: 06:00,                           !- Field 62
  0.3,                                    !- Field 63
  Until: 07:00,                           !- Field 64
  0.3,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.3,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.3,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.3,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0.01,                                   !- Field 73
  Until: 12:00,                           !- Field 74
  0.3,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0.01,                                   !- Field 77
  Until: 14:00,                           !- Field 78
  0.3,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0.01,                                   !- Field 81
  Until: 16:00,                           !- Field 82
  0.3,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.3,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.3,                                    !- Field 87
  Until: 19:00,                           !- Field 88
  0.3,                                    !- Field 89
  Until: 20:00,                           !- Field 90
  0.3,                                    !- Field 91
  Until: 21:00,                           !- Field 92
  0.3,                                    !- Field 93
  Until: 22:00,                           !- Field 94
  0.3,                                    !- Field 95
  Until: 23:00,                           !- Field 96
  0.3,                                    !- Field 97
  Until: 24:00,                           !- Field 98
  0.3,                                    !- Field 99
  For: AllOtherDays,                      !- Field 100
  Until: 24:00,                           !- Field 101
  0.3;                                    !- Field 102

OS:Material,
  {47e2d26f-a0c5-4b86-831d-418061e87205}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {2077f3c3-0d1c-4bc3-8f7a-060dcdb96d29}, !- Handle
  AC02 Acoustic Ceiling,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {e138a768-aa20-4305-a84c-f3d07597891c}, !- Handle
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ffd01f0-5b6e-494a-93a1-3dd91deacf02}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {c477d3ed-486b-4d00-8a2c-a41649ed1d67}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {8293c79b-fd53-4af0-aac1-ccb6d6b03077}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {437e46b6-5901-45ee-8779-e54bdca13db6}, !- Handle
  G01 16mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {3b576e4a-e891-42e2-8e85-9b65a5fcc220}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b16dfcf3-ff2f-4981-aa81-2cb2bf8247af}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {98572914-5779-4e6a-aaae-249091392e97}, !- Handle
  Nonres_Exterior_Wall_Insulation,        !- Name
  MediumSmooth,                           !- Roughness
  1.71282959646062,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b39052f9-90a9-4215-b011-cc424ef2fa68}, !- Handle
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  2.59864276644586,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d18a7296-b185-4032-9112-d035ec44ada9}, !- Handle
  Opaque Door panel_con,                  !- Name
  MediumRough,                            !- Roughness
  0.251586125,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {4f218430-5b39-4eb7-b4b8-bd9c7ae51f7e}, !- Handle
  Glazing Layer,                          !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.429;                                  !- Visible Transmittance

OS:Construction,
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Handle
  DropCeiling,                            !- Name
  {54f0bf81-0933-4706-bbc8-278a3a40b725}, !- Surface Rendering Name
  {2077f3c3-0d1c-4bc3-8f7a-060dcdb96d29}; !- Layer 1

OS:Construction,
  {21123994-645f-43d4-b747-4624f2072123}, !- Handle
  InteriorFurnishings,                    !- Name
  {2d0cffd1-1adb-4047-a13a-441c26226221}, !- Surface Rendering Name
  {3b576e4a-e891-42e2-8e85-9b65a5fcc220}; !- Layer 1

OS:Construction,
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}, !- Handle
  Swinging Door_con,                      !- Name
  {a70362ca-43fa-4711-96ee-977634aee80a}, !- Surface Rendering Name
  {d18a7296-b185-4032-9112-d035ec44ada9}; !- Layer 1

OS:Construction,
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Handle
  Window_U_0.57_SHGC_0.39,                !- Name
  {282e3833-a027-4a05-ba5c-762dd7cc8313}, !- Surface Rendering Name
  {4f218430-5b39-4eb7-b4b8-bd9c7ae51f7e}; !- Layer 1

OS:Construction,
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Handle
  int_slab_floor,                         !- Name
  {9a7b705d-eeb9-417a-a530-a4caa113259b}, !- Surface Rendering Name
  {47e2d26f-a0c5-4b86-831d-418061e87205}, !- Layer 1
  {b16dfcf3-ff2f-4981-aa81-2cb2bf8247af}; !- Layer 2

OS:Construction,
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Handle
  int_wall,                               !- Name
  {1c0ad54f-f8fa-483e-885d-1eed5b38fb19}, !- Surface Rendering Name
  {8293c79b-fd53-4af0-aac1-ccb6d6b03077}, !- Layer 1
  {8293c79b-fd53-4af0-aac1-ccb6d6b03077}; !- Layer 2

OS:Construction,
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Handle
  nonres_ext_wall,                        !- Name
  {aac4f5ed-57af-48b9-9875-342e49d20b86}, !- Surface Rendering Name
  {e138a768-aa20-4305-a84c-f3d07597891c}, !- Layer 1
  {437e46b6-5901-45ee-8779-e54bdca13db6}, !- Layer 2
  {98572914-5779-4e6a-aaae-249091392e97}, !- Layer 3
  {437e46b6-5901-45ee-8779-e54bdca13db6}; !- Layer 4

OS:Construction,
  {be20a0a4-27da-4760-ab71-3bd8b6680a2d}, !- Handle
  nonres_roof,                            !- Name
  {0a3cd3ba-0a11-47f4-a2c3-82a399ca20c2}, !- Surface Rendering Name
  {c477d3ed-486b-4d00-8a2c-a41649ed1d67}, !- Layer 1
  {b39052f9-90a9-4215-b011-cc424ef2fa68}, !- Layer 2
  {7ffd01f0-5b6e-494a-93a1-3dd91deacf02}; !- Layer 3

OS:ThermalZone,
  {d9a388cf-3329-4651-8a59-b3533de97a4c}, !- Handle
  Core_bottom,                            !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {341ad5fd-87ee-44a7-a8aa-88c6b6d39d31}, !- Zone Air Inlet Port List
  {52ec9a18-4b4e-49f4-a59b-1a5b799d1bec}, !- Zone Air Exhaust Port List
  {ba476e92-473a-4680-841b-b7c3b7ef9a18}, !- Zone Air Node Name
  {20640d4f-8bf8-4735-b023-6695696417ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39da9b08-e3f5-4c3b-84c4-519336765935}, !- Group Rendering Name
  {4190d33f-eb32-4165-82bd-49ca228b1cb7}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {03ed5240-6599-4221-841e-d82f0ac7ba0a}, !- Handle
  Node 1,                                 !- Name
  {ba476e92-473a-4680-841b-b7c3b7ef9a18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba476e92-473a-4680-841b-b7c3b7ef9a18}, !- Handle
  {d9a388cf-3329-4651-8a59-b3533de97a4c}, !- Source Object
  11,                                     !- Outlet Port
  {03ed5240-6599-4221-841e-d82f0ac7ba0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {341ad5fd-87ee-44a7-a8aa-88c6b6d39d31}, !- Handle
  {d9a388cf-3329-4651-8a59-b3533de97a4c}; !- HVAC Component

OS:PortList,
  {52ec9a18-4b4e-49f4-a59b-1a5b799d1bec}, !- Handle
  {d9a388cf-3329-4651-8a59-b3533de97a4c}; !- HVAC Component

OS:PortList,
  {20640d4f-8bf8-4735-b023-6695696417ff}, !- Handle
  {d9a388cf-3329-4651-8a59-b3533de97a4c}; !- HVAC Component

OS:Sizing:Zone,
  {f08dc5ac-9373-4799-a388-a9b85ded21ff}, !- Handle
  {d9a388cf-3329-4651-8a59-b3533de97a4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fc90c70b-3b33-483d-8214-3e9b063a1b19}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d9a388cf-3329-4651-8a59-b3533de97a4c}; !- Thermal Zone

OS:Space,
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Handle
  Core_bottom Space,                      !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9a388cf-3329-4651-8a59-b3533de97a4c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2a0d2b61-a04c-4326-87ac-440bce11c7c1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4190d33f-eb32-4165-82bd-49ca228b1cb7}, !- Handle
  Core_bottom Dual SP Control,            !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70da0bfe-ac3c-41df-a303-900d600da44d}, !- Handle
  Core_mid,                               !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71dff16c-8456-418b-9601-52b72bef8253}, !- Zone Air Inlet Port List
  {1b0f4302-52e2-4fb8-b666-98df9d62c4fa}, !- Zone Air Exhaust Port List
  {6b7d1534-0000-4859-9b46-5028fb8cca3b}, !- Zone Air Node Name
  {48b0a533-2c54-4a76-afbf-5d4c00076660}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c287bec-9d38-4db0-9bfb-cdf005eaa6a4}, !- Group Rendering Name
  {328da233-b721-455e-87dc-707febfc558d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ff24a255-ea69-4c2c-a4a3-f432aff2f41e}, !- Handle
  Node 2,                                 !- Name
  {6b7d1534-0000-4859-9b46-5028fb8cca3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b7d1534-0000-4859-9b46-5028fb8cca3b}, !- Handle
  {70da0bfe-ac3c-41df-a303-900d600da44d}, !- Source Object
  11,                                     !- Outlet Port
  {ff24a255-ea69-4c2c-a4a3-f432aff2f41e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71dff16c-8456-418b-9601-52b72bef8253}, !- Handle
  {70da0bfe-ac3c-41df-a303-900d600da44d}; !- HVAC Component

OS:PortList,
  {1b0f4302-52e2-4fb8-b666-98df9d62c4fa}, !- Handle
  {70da0bfe-ac3c-41df-a303-900d600da44d}; !- HVAC Component

OS:PortList,
  {48b0a533-2c54-4a76-afbf-5d4c00076660}, !- Handle
  {70da0bfe-ac3c-41df-a303-900d600da44d}; !- HVAC Component

OS:Sizing:Zone,
  {c582fc59-d3d1-48fb-929a-87e61d600c68}, !- Handle
  {70da0bfe-ac3c-41df-a303-900d600da44d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {30e1bdd8-8e2d-4c98-b5f0-e3c73575cd4f}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {70da0bfe-ac3c-41df-a303-900d600da44d}; !- Thermal Zone

OS:Space,
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Handle
  Core_mid Space,                         !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {70da0bfe-ac3c-41df-a303-900d600da44d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2b9f5c0e-c492-404c-bb65-900e6b9a7121}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {328da233-b721-455e-87dc-707febfc558d}, !- Handle
  Core_mid Dual SP Control,               !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}, !- Handle
  Core_top,                               !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de55e9a6-c24c-48dd-aa74-1cb190d95e43}, !- Zone Air Inlet Port List
  {cad1fa60-d00e-4d78-bf71-8e4df2225f1a}, !- Zone Air Exhaust Port List
  {a52e0ef9-e144-4fc6-8d37-d537a39e11a4}, !- Zone Air Node Name
  {508fe59b-2623-42fc-ab0c-c2bbf5fa2ddd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fd1634c-3fce-4a5b-973d-605e51cbc449}, !- Group Rendering Name
  {e38197ff-b2ee-4914-a5fc-841b5892ef81}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9a9a4f01-47de-4ec3-902e-0cdbb5aba6d1}, !- Handle
  Node 3,                                 !- Name
  {a52e0ef9-e144-4fc6-8d37-d537a39e11a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a52e0ef9-e144-4fc6-8d37-d537a39e11a4}, !- Handle
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}, !- Source Object
  11,                                     !- Outlet Port
  {9a9a4f01-47de-4ec3-902e-0cdbb5aba6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de55e9a6-c24c-48dd-aa74-1cb190d95e43}, !- Handle
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}; !- HVAC Component

OS:PortList,
  {cad1fa60-d00e-4d78-bf71-8e4df2225f1a}, !- Handle
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}; !- HVAC Component

OS:PortList,
  {508fe59b-2623-42fc-ab0c-c2bbf5fa2ddd}, !- Handle
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}; !- HVAC Component

OS:Sizing:Zone,
  {25f004b3-01a4-4ef8-ad1d-70c584c4e0fb}, !- Handle
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {219802fb-b6e2-4af0-8ee3-aebedb0fcf04}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}; !- Thermal Zone

OS:Space,
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Handle
  Core_top Space,                         !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cbb3d943-2f7f-4bb9-b846-db85ec50a30e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {078a8bc4-7904-4791-a126-6c4add496a68}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e38197ff-b2ee-4914-a5fc-841b5892ef81}, !- Handle
  Core_top Dual SP Control,               !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}, !- Handle
  FirstFloor_Plenum,                      !- Name
  1,                                      !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7546fe2d-48eb-4efd-be93-9f0cd5e4a74a}, !- Zone Air Inlet Port List
  {7b37e8fb-b907-42f9-8e9a-06371acd4c31}, !- Zone Air Exhaust Port List
  {bd31573b-6251-43ea-8e43-6a844850f848}, !- Zone Air Node Name
  {ceb05ba8-3a0a-44dd-a241-b1dbf1709d36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {783a3259-ac40-450c-b661-ded11ad0314c}, !- Group Rendering Name
  {c749b5be-a00a-43f2-a402-f113839b0f2e}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {77d1f74f-bfc5-4863-b2a7-697cc6a915f6}, !- Handle
  Node 4,                                 !- Name
  {bd31573b-6251-43ea-8e43-6a844850f848}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd31573b-6251-43ea-8e43-6a844850f848}, !- Handle
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}, !- Source Object
  11,                                     !- Outlet Port
  {77d1f74f-bfc5-4863-b2a7-697cc6a915f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7546fe2d-48eb-4efd-be93-9f0cd5e4a74a}, !- Handle
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}; !- HVAC Component

OS:PortList,
  {7b37e8fb-b907-42f9-8e9a-06371acd4c31}, !- Handle
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}; !- HVAC Component

OS:PortList,
  {ceb05ba8-3a0a-44dd-a241-b1dbf1709d36}, !- Handle
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}; !- HVAC Component

OS:Sizing:Zone,
  {837a9bfb-4568-476e-96fa-63ab14458895}, !- Handle
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8889,                                !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.1111,                                !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f8885b16-f92f-4b7d-82bb-bb5875f90994}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}; !- Thermal Zone

OS:Space,
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Handle
  FirstFloor_Plenum Space,                !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bda78656-a18a-4139-bbd2-6e8e5ffdfd0f}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {537ff8b6-e05f-421e-aff2-79cc6bffecff}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c749b5be-a00a-43f2-a402-f113839b0f2e}, !- Handle
  Core_bottom Dual SP Control 1,          !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}, !- Handle
  MidFloor_Plenum,                        !- Name
  1,                                      !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {706ae5f4-f032-4817-bb69-e7547cd811a2}, !- Zone Air Inlet Port List
  {d0201f20-ef1c-4829-b430-3270964287e6}, !- Zone Air Exhaust Port List
  {418b172e-63a6-4daa-ae2c-60f328abe6a9}, !- Zone Air Node Name
  {c4360ec6-f00e-49a5-940e-3bfdec6e1d36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07f5a7cd-ef22-4b9a-ac38-8a76bfdaa557}, !- Group Rendering Name
  {7ce52cb2-72a5-48af-89c6-43731c282271}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {adbdfa7d-acc1-4a2a-81ff-a273c63939d3}, !- Handle
  Node 5,                                 !- Name
  {418b172e-63a6-4daa-ae2c-60f328abe6a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {418b172e-63a6-4daa-ae2c-60f328abe6a9}, !- Handle
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}, !- Source Object
  11,                                     !- Outlet Port
  {adbdfa7d-acc1-4a2a-81ff-a273c63939d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {706ae5f4-f032-4817-bb69-e7547cd811a2}, !- Handle
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}; !- HVAC Component

OS:PortList,
  {d0201f20-ef1c-4829-b430-3270964287e6}, !- Handle
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}; !- HVAC Component

OS:PortList,
  {c4360ec6-f00e-49a5-940e-3bfdec6e1d36}, !- Handle
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}; !- HVAC Component

OS:Sizing:Zone,
  {aa2ce2b3-4ff8-4e74-bb20-2672bdda2698}, !- Handle
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8889,                                !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.1111,                                !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {68d9a197-d0b1-44ac-a19f-f55446b877f1}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}; !- Thermal Zone

OS:Space,
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Handle
  MidFloor_Plenum Space,                  !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f88a6eb-b4e6-4988-bc65-c781b30d6714}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {45ac2307-d56e-4ebe-b07f-7ed680890849}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce52cb2-72a5-48af-89c6-43731c282271}, !- Handle
  Core_bottom Dual SP Control 2,          !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a26f43a-996f-4346-999e-6b1ed0071299}, !- Zone Air Inlet Port List
  {188d73fb-fa57-4943-bc77-81d3053fc73d}, !- Zone Air Exhaust Port List
  {578d6c6d-a361-4cae-a005-4105eaa7d2bd}, !- Zone Air Node Name
  {a571296c-4747-4ad4-a23e-57055f29180a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c9279cc-0ac7-48d6-80b3-a785723c986a}, !- Group Rendering Name
  {fb6923fb-c534-4741-8b08-f9a6325abf0e}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {bca4d64e-0583-4f5e-bdea-2a60801a25db}, !- Handle
  Node 6,                                 !- Name
  {578d6c6d-a361-4cae-a005-4105eaa7d2bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {578d6c6d-a361-4cae-a005-4105eaa7d2bd}, !- Handle
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}, !- Source Object
  11,                                     !- Outlet Port
  {bca4d64e-0583-4f5e-bdea-2a60801a25db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a26f43a-996f-4346-999e-6b1ed0071299}, !- Handle
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}; !- HVAC Component

OS:PortList,
  {188d73fb-fa57-4943-bc77-81d3053fc73d}, !- Handle
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}; !- HVAC Component

OS:PortList,
  {a571296c-4747-4ad4-a23e-57055f29180a}, !- Handle
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}; !- HVAC Component

OS:Sizing:Zone,
  {f9fb40bc-3aa7-4753-95d9-b202a3f613d6}, !- Handle
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0dc78fec-c187-4b10-a6b4-f22cd183a7d3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}; !- Thermal Zone

OS:Space,
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Handle
  Perimeter_bot_ZN_1 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9c7b6f7b-f4d7-4e9a-b362-bea552bf7f6c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d0599c29-5681-49be-95a2-6127483ee497}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb6923fb-c534-4741-8b08-f9a6325abf0e}, !- Handle
  Perimeter_bot_ZN_1 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {564e3226-cd05-4076-aeef-b8b5f258a561}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecac8dc0-33ff-4858-9537-a42219100c28}, !- Zone Air Inlet Port List
  {91d8db4f-1713-4505-a0ea-e753eac7bdd2}, !- Zone Air Exhaust Port List
  {65971cd1-516f-423b-ba3c-3c25d7535523}, !- Zone Air Node Name
  {b4cc11bf-8ac8-4c7b-814b-0a660c7bf8d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a7eb1d0-190a-4499-b0c2-f28d63434150}, !- Group Rendering Name
  {1523eb73-9a23-41bb-b340-8840bc5c1c21}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ad2a6394-04ab-4469-93f7-43deff63609f}, !- Handle
  Node 7,                                 !- Name
  {65971cd1-516f-423b-ba3c-3c25d7535523}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65971cd1-516f-423b-ba3c-3c25d7535523}, !- Handle
  {564e3226-cd05-4076-aeef-b8b5f258a561}, !- Source Object
  11,                                     !- Outlet Port
  {ad2a6394-04ab-4469-93f7-43deff63609f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecac8dc0-33ff-4858-9537-a42219100c28}, !- Handle
  {564e3226-cd05-4076-aeef-b8b5f258a561}; !- HVAC Component

OS:PortList,
  {91d8db4f-1713-4505-a0ea-e753eac7bdd2}, !- Handle
  {564e3226-cd05-4076-aeef-b8b5f258a561}; !- HVAC Component

OS:PortList,
  {b4cc11bf-8ac8-4c7b-814b-0a660c7bf8d4}, !- Handle
  {564e3226-cd05-4076-aeef-b8b5f258a561}; !- HVAC Component

OS:Sizing:Zone,
  {29eb01d6-e8b3-4a89-9afa-4c6c2199da7b}, !- Handle
  {564e3226-cd05-4076-aeef-b8b5f258a561}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {74b0e923-b030-4ce8-b405-bed68c5e6d68}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {564e3226-cd05-4076-aeef-b8b5f258a561}; !- Thermal Zone

OS:Space,
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Handle
  Perimeter_bot_ZN_2 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {564e3226-cd05-4076-aeef-b8b5f258a561}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {06b46ce3-36ae-4be7-807b-3ee1c3bc7db4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1523eb73-9a23-41bb-b340-8840bc5c1c21}, !- Handle
  Perimeter_bot_ZN_2 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {619b4406-e5bd-4aa8-bd9a-5fc71bf4d848}, !- Zone Air Inlet Port List
  {c3b60ab4-bc09-4ff9-9aa6-5c17de2736e6}, !- Zone Air Exhaust Port List
  {f80bb8bd-f90b-4db3-95dd-16a1a9ef0e58}, !- Zone Air Node Name
  {964c76c6-2f4d-4664-ade5-e9f5fd152f78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0e30544-5154-4bae-98fd-63722e8d7427}, !- Group Rendering Name
  {c96038e9-5e6f-4fc4-b06e-6c1fbee1b631}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b1c51b96-d620-4b31-8166-9d3cc1d9aa5b}, !- Handle
  Node 8,                                 !- Name
  {f80bb8bd-f90b-4db3-95dd-16a1a9ef0e58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f80bb8bd-f90b-4db3-95dd-16a1a9ef0e58}, !- Handle
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}, !- Source Object
  11,                                     !- Outlet Port
  {b1c51b96-d620-4b31-8166-9d3cc1d9aa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {619b4406-e5bd-4aa8-bd9a-5fc71bf4d848}, !- Handle
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}; !- HVAC Component

OS:PortList,
  {c3b60ab4-bc09-4ff9-9aa6-5c17de2736e6}, !- Handle
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}; !- HVAC Component

OS:PortList,
  {964c76c6-2f4d-4664-ade5-e9f5fd152f78}, !- Handle
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}; !- HVAC Component

OS:Sizing:Zone,
  {ddd4b454-c16b-4b63-a813-420f61904abb}, !- Handle
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3cd2ccfa-76c2-433c-a34d-3be0db5bb4e0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}; !- Thermal Zone

OS:Space,
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Handle
  Perimeter_bot_ZN_3 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8c8c94d9-0641-41c3-88f2-3d44ebba3283}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d93d90e3-ebb9-405e-aa82-88d84283f28c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c96038e9-5e6f-4fc4-b06e-6c1fbee1b631}, !- Handle
  Perimeter_bot_ZN_3 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96243562-2e05-4208-9421-e2d1e280c7f8}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {593e9c65-d2fd-47d3-b758-68dc0e2fdef9}, !- Zone Air Inlet Port List
  {1a493447-09bd-4dd7-971f-1e252b10b234}, !- Zone Air Exhaust Port List
  {4289c084-5b7f-467d-9cfd-4e74c2d6d059}, !- Zone Air Node Name
  {155366e4-3aa3-4f11-938f-37bcd805d41e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {337fb415-f030-4219-97eb-d6b9f12e9547}, !- Group Rendering Name
  {edb26e17-5b78-4e08-95ac-e4cfef56eb0b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {8f9f0d55-7eaf-4bc5-9cbc-24671fa3a323}, !- Handle
  Node 9,                                 !- Name
  {4289c084-5b7f-467d-9cfd-4e74c2d6d059}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4289c084-5b7f-467d-9cfd-4e74c2d6d059}, !- Handle
  {96243562-2e05-4208-9421-e2d1e280c7f8}, !- Source Object
  11,                                     !- Outlet Port
  {8f9f0d55-7eaf-4bc5-9cbc-24671fa3a323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {593e9c65-d2fd-47d3-b758-68dc0e2fdef9}, !- Handle
  {96243562-2e05-4208-9421-e2d1e280c7f8}; !- HVAC Component

OS:PortList,
  {1a493447-09bd-4dd7-971f-1e252b10b234}, !- Handle
  {96243562-2e05-4208-9421-e2d1e280c7f8}; !- HVAC Component

OS:PortList,
  {155366e4-3aa3-4f11-938f-37bcd805d41e}, !- Handle
  {96243562-2e05-4208-9421-e2d1e280c7f8}; !- HVAC Component

OS:Sizing:Zone,
  {71065ca1-5972-4b09-aa5e-85e19480ad47}, !- Handle
  {96243562-2e05-4208-9421-e2d1e280c7f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6244d6b0-ee94-48bd-93ee-39f09a444028}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {96243562-2e05-4208-9421-e2d1e280c7f8}; !- Thermal Zone

OS:Space,
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Handle
  Perimeter_bot_ZN_4 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {96243562-2e05-4208-9421-e2d1e280c7f8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {130b781b-1c2f-47a4-ae94-ac2e27d7b648}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {edb26e17-5b78-4e08-95ac-e4cfef56eb0b}, !- Handle
  Perimeter_bot_ZN_4 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6cd9267-b21e-4aa3-ae54-f03e04797ddd}, !- Zone Air Inlet Port List
  {d64416a0-b606-4251-a11e-1b2126d64633}, !- Zone Air Exhaust Port List
  {70d8c6b1-ccb5-400c-9f0c-d62cfa140aea}, !- Zone Air Node Name
  {9c2d50c4-e975-4cc6-bb28-174c5166af73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5579d595-0b70-4b5e-9450-d0c3cba990b5}, !- Group Rendering Name
  {e7c81ef8-610d-4185-b392-46a99c331595}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {904be2a9-10b1-45cf-8937-59d1a41892c8}, !- Handle
  Node 10,                                !- Name
  {70d8c6b1-ccb5-400c-9f0c-d62cfa140aea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70d8c6b1-ccb5-400c-9f0c-d62cfa140aea}, !- Handle
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}, !- Source Object
  11,                                     !- Outlet Port
  {904be2a9-10b1-45cf-8937-59d1a41892c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6cd9267-b21e-4aa3-ae54-f03e04797ddd}, !- Handle
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}; !- HVAC Component

OS:PortList,
  {d64416a0-b606-4251-a11e-1b2126d64633}, !- Handle
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}; !- HVAC Component

OS:PortList,
  {9c2d50c4-e975-4cc6-bb28-174c5166af73}, !- Handle
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}; !- HVAC Component

OS:Sizing:Zone,
  {b3147c35-6dc8-4213-bc5e-60bf8ebd534b}, !- Handle
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c542a71a-a8dd-4035-89c4-011aed9eb115}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}; !- Thermal Zone

OS:Space,
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Handle
  Perimeter_mid_ZN_1 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c7df4da5-de64-4105-99c1-7aa1a915a3d3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d252ff7a-62f1-4918-9d0d-c4883e6b9df1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7c81ef8-610d-4185-b392-46a99c331595}, !- Handle
  Perimeter_mid_ZN_1 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db20604b-f498-4783-b427-1e361576a130}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ae98104-5899-4c39-a7da-fa8a9a75fd87}, !- Zone Air Inlet Port List
  {4b2ab4fa-2d9d-41fe-9f25-e258c8281ade}, !- Zone Air Exhaust Port List
  {215f252d-2484-4091-8063-c7853095927c}, !- Zone Air Node Name
  {f7c03fb2-5830-4db2-b37e-7d296637a086}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7863a42c-99cd-4738-9bc9-1e17457dbad0}, !- Group Rendering Name
  {a41abf6f-10dc-4ca9-8b66-753513a7debc}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {94b3123a-ddf7-4491-a608-ae4d221e6c29}, !- Handle
  Node 11,                                !- Name
  {215f252d-2484-4091-8063-c7853095927c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {215f252d-2484-4091-8063-c7853095927c}, !- Handle
  {db20604b-f498-4783-b427-1e361576a130}, !- Source Object
  11,                                     !- Outlet Port
  {94b3123a-ddf7-4491-a608-ae4d221e6c29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ae98104-5899-4c39-a7da-fa8a9a75fd87}, !- Handle
  {db20604b-f498-4783-b427-1e361576a130}; !- HVAC Component

OS:PortList,
  {4b2ab4fa-2d9d-41fe-9f25-e258c8281ade}, !- Handle
  {db20604b-f498-4783-b427-1e361576a130}; !- HVAC Component

OS:PortList,
  {f7c03fb2-5830-4db2-b37e-7d296637a086}, !- Handle
  {db20604b-f498-4783-b427-1e361576a130}; !- HVAC Component

OS:Sizing:Zone,
  {fccc08f1-3bcb-45c0-bccd-675ae6b56138}, !- Handle
  {db20604b-f498-4783-b427-1e361576a130}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9564ce6f-3d61-41b0-a1a8-4c2ac5bca96f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {db20604b-f498-4783-b427-1e361576a130}; !- Thermal Zone

OS:Space,
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Handle
  Perimeter_mid_ZN_2 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {db20604b-f498-4783-b427-1e361576a130}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9fe51b64-b5da-4c27-92a5-347d368e3f49}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a41abf6f-10dc-4ca9-8b66-753513a7debc}, !- Handle
  Perimeter_mid_ZN_2 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f2bc774-4f43-4070-b232-c2ad663b316a}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f092699-0cd6-4bbd-8167-1bd6062c086c}, !- Zone Air Inlet Port List
  {4f6173d3-5aaa-4a4e-9ed8-7ab8f2eddba6}, !- Zone Air Exhaust Port List
  {b605feac-a582-4648-9093-18b889dd1fea}, !- Zone Air Node Name
  {2952231b-6986-4a8f-8c9f-c839646f32bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25de36ae-f23a-46a3-998b-92fd7a4d9c22}, !- Group Rendering Name
  {69ab577d-e117-469b-b465-c915c2126cee}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {dbda1467-3742-407b-af0b-71f00da10386}, !- Handle
  Node 12,                                !- Name
  {b605feac-a582-4648-9093-18b889dd1fea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b605feac-a582-4648-9093-18b889dd1fea}, !- Handle
  {5f2bc774-4f43-4070-b232-c2ad663b316a}, !- Source Object
  11,                                     !- Outlet Port
  {dbda1467-3742-407b-af0b-71f00da10386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f092699-0cd6-4bbd-8167-1bd6062c086c}, !- Handle
  {5f2bc774-4f43-4070-b232-c2ad663b316a}; !- HVAC Component

OS:PortList,
  {4f6173d3-5aaa-4a4e-9ed8-7ab8f2eddba6}, !- Handle
  {5f2bc774-4f43-4070-b232-c2ad663b316a}; !- HVAC Component

OS:PortList,
  {2952231b-6986-4a8f-8c9f-c839646f32bd}, !- Handle
  {5f2bc774-4f43-4070-b232-c2ad663b316a}; !- HVAC Component

OS:Sizing:Zone,
  {f97ee790-c1cb-4c84-bb77-9a9ae84fcf1a}, !- Handle
  {5f2bc774-4f43-4070-b232-c2ad663b316a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a0416658-324b-40e2-b6b4-48e9aab4d224}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {5f2bc774-4f43-4070-b232-c2ad663b316a}; !- Thermal Zone

OS:Space,
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Handle
  Perimeter_mid_ZN_3 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5f2bc774-4f43-4070-b232-c2ad663b316a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fca1605c-ad9b-4ab1-84f5-1bab01ba4cc8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {69ab577d-e117-469b-b465-c915c2126cee}, !- Handle
  Perimeter_mid_ZN_3 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f132e349-eb1c-403d-991a-9e009937cda2}, !- Zone Air Inlet Port List
  {bb32eef9-bb89-40f1-8f9d-03d82ea59989}, !- Zone Air Exhaust Port List
  {a64174a8-7e71-40f5-b9a2-31916963fe60}, !- Zone Air Node Name
  {049c2f75-1799-4c09-ba93-96900f453569}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e19bb68-eafa-4fc2-a877-bd92b9023be9}, !- Group Rendering Name
  {07aee568-fd31-4398-8495-f9a9f4396fc2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {9b0068f0-cb87-48f4-94a1-9c65efae45e8}, !- Handle
  Node 13,                                !- Name
  {a64174a8-7e71-40f5-b9a2-31916963fe60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a64174a8-7e71-40f5-b9a2-31916963fe60}, !- Handle
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}, !- Source Object
  11,                                     !- Outlet Port
  {9b0068f0-cb87-48f4-94a1-9c65efae45e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f132e349-eb1c-403d-991a-9e009937cda2}, !- Handle
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}; !- HVAC Component

OS:PortList,
  {bb32eef9-bb89-40f1-8f9d-03d82ea59989}, !- Handle
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}; !- HVAC Component

OS:PortList,
  {049c2f75-1799-4c09-ba93-96900f453569}, !- Handle
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}; !- HVAC Component

OS:Sizing:Zone,
  {86e2557b-61f7-4444-af45-cf154dd1488d}, !- Handle
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1093e709-ad22-4b6d-a0d4-474003f83b95}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}; !- Thermal Zone

OS:Space,
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Handle
  Perimeter_mid_ZN_4 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0af9dc85-5c33-4c1d-9dc5-d71eadd02ce9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bcd6f5ef-d9f4-451b-8478-0614897e36d1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {07aee568-fd31-4398-8495-f9a9f4396fc2}, !- Handle
  Perimeter_mid_ZN_4 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {916510e5-2795-41f3-a036-b41bdeef537c}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8553c09-c1d9-4053-8d06-8a1c3984cfc2}, !- Zone Air Inlet Port List
  {8ed83402-e378-4027-b6ef-b2187bf3cd1c}, !- Zone Air Exhaust Port List
  {5fbda05a-741c-4364-838e-94859a764926}, !- Zone Air Node Name
  {89ff414c-35f5-4294-a4ce-7f8a3f5b18e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f65e7050-c25a-415e-8f41-928801e67a6f}, !- Group Rendering Name
  {f2724023-9e7d-402b-bcff-4419e00328d4}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {d3c29078-2876-4cad-8a7a-71c974c0eae0}, !- Handle
  Node 14,                                !- Name
  {5fbda05a-741c-4364-838e-94859a764926}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fbda05a-741c-4364-838e-94859a764926}, !- Handle
  {916510e5-2795-41f3-a036-b41bdeef537c}, !- Source Object
  11,                                     !- Outlet Port
  {d3c29078-2876-4cad-8a7a-71c974c0eae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8553c09-c1d9-4053-8d06-8a1c3984cfc2}, !- Handle
  {916510e5-2795-41f3-a036-b41bdeef537c}; !- HVAC Component

OS:PortList,
  {8ed83402-e378-4027-b6ef-b2187bf3cd1c}, !- Handle
  {916510e5-2795-41f3-a036-b41bdeef537c}; !- HVAC Component

OS:PortList,
  {89ff414c-35f5-4294-a4ce-7f8a3f5b18e0}, !- Handle
  {916510e5-2795-41f3-a036-b41bdeef537c}; !- HVAC Component

OS:Sizing:Zone,
  {d5337ab6-7a36-45fa-90dc-8be4e24f190e}, !- Handle
  {916510e5-2795-41f3-a036-b41bdeef537c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1243ead0-7b0a-448f-9365-31306744bf21}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {916510e5-2795-41f3-a036-b41bdeef537c}; !- Thermal Zone

OS:Space,
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Handle
  Perimeter_top_ZN_1 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {916510e5-2795-41f3-a036-b41bdeef537c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b06fd8ef-ea18-4bc9-b13f-fbce5b10281e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2724023-9e7d-402b-bcff-4419e00328d4}, !- Handle
  Perimeter_top_ZN_1 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3edb430-6c7a-41ec-8ad7-19082dc178bd}, !- Zone Air Inlet Port List
  {dd648659-a99c-4de5-ae65-ee9ee8b632e3}, !- Zone Air Exhaust Port List
  {2f070866-7a7e-4c4a-bcc2-9ea4f9b4ab17}, !- Zone Air Node Name
  {941075bf-c789-42a3-a1dc-5527271ebf34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1089e6ce-f3fd-48e5-b4a5-199e828ca347}, !- Group Rendering Name
  {57123101-0de0-4c3a-ac47-93e0ff5a684d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {539c6375-4869-4488-b8f1-add488beafc5}, !- Handle
  Node 15,                                !- Name
  {2f070866-7a7e-4c4a-bcc2-9ea4f9b4ab17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f070866-7a7e-4c4a-bcc2-9ea4f9b4ab17}, !- Handle
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}, !- Source Object
  11,                                     !- Outlet Port
  {539c6375-4869-4488-b8f1-add488beafc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3edb430-6c7a-41ec-8ad7-19082dc178bd}, !- Handle
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}; !- HVAC Component

OS:PortList,
  {dd648659-a99c-4de5-ae65-ee9ee8b632e3}, !- Handle
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}; !- HVAC Component

OS:PortList,
  {941075bf-c789-42a3-a1dc-5527271ebf34}, !- Handle
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}; !- HVAC Component

OS:Sizing:Zone,
  {5a014fa8-d145-4f70-9c00-08d8dd7dc250}, !- Handle
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c25aff9d-a009-461b-ad63-b34ef48c71c7}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}; !- Thermal Zone

OS:Space,
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Handle
  Perimeter_top_ZN_2 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0a06cc7e-c270-431e-b5a3-1bf7560af43a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7d32da9a-57bc-41f6-b628-b82110b37b81}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {57123101-0de0-4c3a-ac47-93e0ff5a684d}, !- Handle
  Perimeter_top_ZN_2 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e954fd4-9dde-4938-8063-f3d6728f0392}, !- Zone Air Inlet Port List
  {f6fc9e2a-c1b3-4da4-be73-edfc822eb3b9}, !- Zone Air Exhaust Port List
  {a5afa7f7-6870-48c9-9012-bc9c7f451cea}, !- Zone Air Node Name
  {1e3efb53-f8d0-4606-8836-5611ff5fae5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e44b34c4-0b12-4779-84bc-f5fe7d73c14a}, !- Group Rendering Name
  {d1c31961-6a95-480e-bff4-3ebcd661e624}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {6643b776-e81c-4292-bf1b-dfb3d6f0af1e}, !- Handle
  Node 16,                                !- Name
  {a5afa7f7-6870-48c9-9012-bc9c7f451cea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5afa7f7-6870-48c9-9012-bc9c7f451cea}, !- Handle
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}, !- Source Object
  11,                                     !- Outlet Port
  {6643b776-e81c-4292-bf1b-dfb3d6f0af1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e954fd4-9dde-4938-8063-f3d6728f0392}, !- Handle
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}; !- HVAC Component

OS:PortList,
  {f6fc9e2a-c1b3-4da4-be73-edfc822eb3b9}, !- Handle
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}; !- HVAC Component

OS:PortList,
  {1e3efb53-f8d0-4606-8836-5611ff5fae5c}, !- Handle
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}; !- HVAC Component

OS:Sizing:Zone,
  {26539a22-e76f-4d9f-a924-d9939b3210b1}, !- Handle
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ad7cc540-b0a6-4245-b150-ee70e29f7288}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}; !- Thermal Zone

OS:Space,
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Handle
  Perimeter_top_ZN_3 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d3ed46c-7001-4aed-9f43-f88a72edddd3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ed3dd6c9-dd7e-43d1-89f6-f2d26f13a662}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c31961-6a95-480e-bff4-3ebcd661e624}, !- Handle
  Perimeter_top_ZN_3 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {835904fb-1bab-4c43-8dbd-edbbb4790ee5}, !- Zone Air Inlet Port List
  {cc2c392e-88c4-40a6-ac54-ff7f187810c6}, !- Zone Air Exhaust Port List
  {80273512-0a75-413e-819d-5ef066f18da3}, !- Zone Air Node Name
  {f72b61c1-ba7e-4355-a663-aca368e52614}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dacb7873-2b0b-4fc5-a3a2-55098ec78112}, !- Group Rendering Name
  {eeac36ec-b6c7-44bc-8bc8-6b240eb23de3}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4b325b7a-0c82-4e85-8530-b2a02b47ca7f}, !- Handle
  Node 17,                                !- Name
  {80273512-0a75-413e-819d-5ef066f18da3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80273512-0a75-413e-819d-5ef066f18da3}, !- Handle
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}, !- Source Object
  11,                                     !- Outlet Port
  {4b325b7a-0c82-4e85-8530-b2a02b47ca7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {835904fb-1bab-4c43-8dbd-edbbb4790ee5}, !- Handle
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}; !- HVAC Component

OS:PortList,
  {cc2c392e-88c4-40a6-ac54-ff7f187810c6}, !- Handle
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}; !- HVAC Component

OS:PortList,
  {f72b61c1-ba7e-4355-a663-aca368e52614}, !- Handle
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}; !- HVAC Component

OS:Sizing:Zone,
  {28539fe9-1d00-41d6-8c10-b909a49c96f2}, !- Handle
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {89f71b80-68ea-4306-9a54-8a9a2d4c5ee6}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}; !- Thermal Zone

OS:Space,
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Handle
  Perimeter_top_ZN_4 Space,               !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb7b98f0-b5da-4404-8710-d16c9e310a02}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {170f08bd-b8ca-485e-bb88-3f4b866c7c70}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {eeac36ec-b6c7-44bc-8bc8-6b240eb23de3}, !- Handle
  Perimeter_top_ZN_4 Dual SP Control,     !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}, !- Handle
  TopFloor_Plenum,                        !- Name
  1,                                      !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e3ae652-f5af-4583-acfb-2450e4faf3cc}, !- Zone Air Inlet Port List
  {fbb9803f-fdb5-4c63-8c70-75450260e5b9}, !- Zone Air Exhaust Port List
  {55e87c09-d735-40b2-8e7c-35184297780e}, !- Zone Air Node Name
  {f3fa501c-164e-483f-af88-e758a011ead0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {449eb037-bac5-4a0a-8779-095666106053}, !- Group Rendering Name
  {4812eaf3-d38c-4283-ba07-90f655f99777}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {95b1409e-d6d7-4e40-9a81-d39a294bc350}, !- Handle
  Node 18,                                !- Name
  {55e87c09-d735-40b2-8e7c-35184297780e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55e87c09-d735-40b2-8e7c-35184297780e}, !- Handle
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}, !- Source Object
  11,                                     !- Outlet Port
  {95b1409e-d6d7-4e40-9a81-d39a294bc350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e3ae652-f5af-4583-acfb-2450e4faf3cc}, !- Handle
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}; !- HVAC Component

OS:PortList,
  {fbb9803f-fdb5-4c63-8c70-75450260e5b9}, !- Handle
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}; !- HVAC Component

OS:PortList,
  {f3fa501c-164e-483f-af88-e758a011ead0}, !- Handle
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}; !- HVAC Component

OS:Sizing:Zone,
  {2f720e4f-87fd-4a32-8cba-a8af943c7771}, !- Handle
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8889,                                !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.1111,                                !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {119f31ce-8d5d-457d-b20a-b704efceff38}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}; !- Thermal Zone

OS:Space,
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Handle
  TopFloor_Plenum Space,                  !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5112d92-6a25-42ae-a2ad-8e89306715a5}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {645a66fb-84b0-4c52-ac5a-5bc59ce874eb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4812eaf3-d38c-4283-ba07-90f655f99777}, !- Handle
  Core_bottom Dual SP Control 3,          !- Name
  {fe977725-cf58-4524-ab53-1b8f99db192b}, !- Heating Setpoint Temperature Schedule Name
  {e4c143ff-82dc-4014-ba22-620fee727112}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {789bcefd-8f65-4a29-9100-ae7848410458}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {be20a0a4-27da-4760-ab71-3bd8b6680a2d}, !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf8bf84-1229-4ea5-9ef2-a2853a3c2ae8}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {988bf3ff-2cfd-4e73-897f-0276d50217c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {988bf3ff-2cfd-4e73-897f-0276d50217c5}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcf8bf84-1229-4ea5-9ef2-a2853a3c2ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1cce8c-3d91-4d34-8411-40ae42938c43}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {4e2a2396-97d5-4613-b434-0ef859fa9bff}, !- Construction Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b18a8b-bd9d-49ec-bebc-466d7cfcd37d}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efae8fdf-375e-4e2d-a2e6-7f124d9da0a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efae8fdf-375e-4e2d-a2e6-7f124d9da0a0}, !- Handle
  Core_bot_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b18a8b-bd9d-49ec-bebc-466d7cfcd37d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280d9e0d-74d8-435e-8b09-292797477738}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4b383b-dc7e-46ec-825b-3994ec3851ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4b383b-dc7e-46ec-825b-3994ec3851ee}, !- Handle
  Core_bot_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {280d9e0d-74d8-435e-8b09-292797477738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f792dcc3-4176-448a-a2b8-9bcba2251e4b}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f618264-7696-45f5-ac8f-3b24b68c6f61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f618264-7696-45f5-ac8f-3b24b68c6f61}, !- Handle
  Core_bot_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f792dcc3-4176-448a-a2b8-9bcba2251e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854a677d-6e5d-4da7-aa6c-ac7946186311}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd39ec2f-076e-4d50-a8ae-02822802b3a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd39ec2f-076e-4d50-a8ae-02822802b3a7}, !- Handle
  Core_bot_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {854a677d-6e5d-4da7-aa6c-ac7946186311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da5aec8-00a6-4cb2-81ff-00a5e071ec6b}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cd1018b-c84e-43de-85bd-d8c06912379c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd1018b-c84e-43de-85bd-d8c06912379c}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da5aec8-00a6-4cb2-81ff-00a5e071ec6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {382a55ad-67ce-460d-9c3f-d8f413ed2eab}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47dceb8-99de-4076-919f-90feb9ae76bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47dceb8-99de-4076-919f-90feb9ae76bd}, !- Handle
  Core_mid_ZN_5_Floor Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {382a55ad-67ce-460d-9c3f-d8f413ed2eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854ede1d-8611-48c4-a092-123101f8f7ac}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bed2597-fada-424c-ac00-65151ae9deba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bed2597-fada-424c-ac00-65151ae9deba}, !- Handle
  Core_mid_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {854ede1d-8611-48c4-a092-123101f8f7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e3fbd8-fa33-479f-b595-6e7074a93dda}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8913b46-7695-46b0-a37b-d7907c02127a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8913b46-7695-46b0-a37b-d7907c02127a}, !- Handle
  Core_mid_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57e3fbd8-fa33-479f-b595-6e7074a93dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d064b608-58a9-4866-83b2-ef4c153b7c8b}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4de4b9-2f25-4c8e-9da6-702fd57c9f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4de4b9-2f25-4c8e-9da6-702fd57c9f38}, !- Handle
  Core_mid_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d064b608-58a9-4866-83b2-ef4c153b7c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94c55ba-228c-43f6-a381-cdf854790a30}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c7ed38-7038-4d26-9253-e9435f42d12a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c7ed38-7038-4d26-9253-e9435f42d12a}, !- Handle
  Core_mid_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f94c55ba-228c-43f6-a381-cdf854790a30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5fbe478-1516-4e94-998f-6cfa84467a1b}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4e4ddb-ceb4-494b-a171-3f31f7e19047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4e4ddb-ceb4-494b-a171-3f31f7e19047}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5fbe478-1516-4e94-998f-6cfa84467a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9262e088-e13e-4b15-a0a9-0821a64b0093}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d38060-a61b-47c9-8702-287c0ae5a487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d38060-a61b-47c9-8702-287c0ae5a487}, !- Handle
  Core_top_ZN_5_Floor Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9262e088-e13e-4b15-a0a9-0821a64b0093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2afe0b64-f3e2-4d62-b1cf-63a7c0f62771}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d71de9-01f1-4991-b573-9cbe43bbca10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d71de9-01f1-4991-b573-9cbe43bbca10}, !- Handle
  Core_top_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2afe0b64-f3e2-4d62-b1cf-63a7c0f62771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6be8d18-2326-4416-bf4a-90a6c442fe25}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46fc2fb-d9f8-4e27-88ad-53b0071ac728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46fc2fb-d9f8-4e27-88ad-53b0071ac728}, !- Handle
  Core_top_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6be8d18-2326-4416-bf4a-90a6c442fe25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8fdd700-b599-43fc-964f-7f271a7e0c67}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1079e0a7-c9cb-4371-9f9b-52e053cfe0b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1079e0a7-c9cb-4371-9f9b-52e053cfe0b9}, !- Handle
  Core_top_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8fdd700-b599-43fc-964f-7f271a7e0c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a17d364-1282-4d92-be6a-e088905232e5}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e9c4d8-1761-47ce-99b9-3d0085295fb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e9c4d8-1761-47ce-99b9-3d0085295fb7}, !- Handle
  Core_top_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a17d364-1282-4d92-be6a-e088905232e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36463de-35ba-4594-8ffc-5b143ffe8973}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32238f2c-0097-4d74-9814-b062d80c9205}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6278055-0f5d-42d7-ae49-77512c7df231}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee9e29f-86b9-44ac-9a03-59a1aa8e1e94}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7acab72-186a-4473-b65d-694265a525f3}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6aeb027-46e7-41a8-ae77-91df63ce1f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6aeb027-46e7-41a8-ae77-91df63ce1f72}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7acab72-186a-4473-b65d-694265a525f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3353a8b5-437b-4e87-81a6-c5722fb4c2dd}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {0c9fb7a6-7902-4358-adcb-998b2f3f9c8a}, !- Construction Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb31fcc2-4f9d-44fd-82ff-fe47d61fe48c}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe8e228f-b9fc-473f-936c-32a5eaaaeaab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe8e228f-b9fc-473f-936c-32a5eaaaeaab}, !- Handle
  Perimeter_bot_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb31fcc2-4f9d-44fd-82ff-fe47d61fe48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ae3e8b-cfdd-439c-9411-28a27022e190}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b3f429-aff0-479b-ae09-cfdfe4bc1316}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3ba511-7b9c-4e6d-96a8-1bb9655416f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3ba511-7b9c-4e6d-96a8-1bb9655416f7}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b3f429-aff0-479b-ae09-cfdfe4bc1316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b133ae-971a-4220-bee2-187c1e7e15dc}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f406e2d9-ac17-44a3-ad43-de91919a294d}, !- Construction Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9311c27-ac49-4630-805b-0bb118db7aff}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74fa1ca-53fb-4eaf-a9bc-d39225e190a4}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba62777-aa2e-4e79-b42b-826e762cefaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba62777-aa2e-4e79-b42b-826e762cefaf}, !- Handle
  Perimeter_bot_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d74fa1ca-53fb-4eaf-a9bc-d39225e190a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d6b855-33a6-490f-a308-0b4a609dff76}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c05d00-cadf-4289-a58d-3658e0bdc0c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c05d00-cadf-4289-a58d-3658e0bdc0c4}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d6b855-33a6-490f-a308-0b4a609dff76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e420b7f2-20e2-499e-ab34-ea76895536ed}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {dff483a5-8179-4b17-beff-5881d377308a}, !- Construction Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700cfb84-e24d-4b2b-95d7-a57eabe3ca38}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575cb5ca-95c0-4aa7-bdbf-99b8395e3b0f}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7411af03-8b99-4b67-9571-d225449a9fd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7411af03-8b99-4b67-9571-d225449a9fd1}, !- Handle
  Perimeter_bot_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575cb5ca-95c0-4aa7-bdbf-99b8395e3b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910a2208-abb1-4cbf-95b0-dfeb193e1ef8}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00fcf401-a2cc-4de6-ad8e-effb9ff4dc19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00fcf401-a2cc-4de6-ad8e-effb9ff4dc19}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910a2208-abb1-4cbf-95b0-dfeb193e1ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2af9efd-bfc3-4306-994f-2669900a81d1}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {be7e2fad-c3fa-4101-b41d-d981d31c19b7}, !- Construction Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f19b88-b955-4066-bacd-88c50498fb11}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c711043-1e02-490a-b1f4-a1698c2e4139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c711043-1e02-490a-b1f4-a1698c2e4139}, !- Handle
  Perimeter_bot_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4f19b88-b955-4066-bacd-88c50498fb11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4aa960-a055-49c6-ae85-b4dedf791a65}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4e1d94-af77-4ee4-a151-11f92978dfbe}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddfb25ce-3e89-4a65-aab4-6224375f7f09}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f675ed-0dd5-4d37-9b71-bb3aaf338049}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23fed8f0-bda0-4140-ac75-f44d7af425da}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35a4088-b2a5-42b4-8330-48911c147717}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8933e6ee-5eac-46e5-9faa-28121ac2b3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8933e6ee-5eac-46e5-9faa-28121ac2b3e1}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35a4088-b2a5-42b4-8330-48911c147717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f521cfb-9c75-4491-a93d-6735823f1807}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {810ee233-e0f7-440d-b423-559c6acedce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {810ee233-e0f7-440d-b423-559c6acedce8}, !- Handle
  Perimeter_mid_ZN_1_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f521cfb-9c75-4491-a93d-6735823f1807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e516ea0-a9ff-4315-8583-adf448e65523}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be6865ab-a5fe-4ec8-a177-531fd1535ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be6865ab-a5fe-4ec8-a177-531fd1535ae2}, !- Handle
  Perimeter_mid_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e516ea0-a9ff-4315-8583-adf448e65523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85676041-2360-4689-90d0-7e1647c7fede}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7aa720-5eec-4dee-9f0c-bfb9c6b20a22}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95de0338-3759-49a4-a5c3-ba3fc111ed78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95de0338-3759-49a4-a5c3-ba3fc111ed78}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d7aa720-5eec-4dee-9f0c-bfb9c6b20a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55aa9a3-6ddb-480e-ae54-7566822a980c}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1aef599-dfc2-48d1-a572-1c3957463bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1aef599-dfc2-48d1-a572-1c3957463bb6}, !- Handle
  Perimeter_mid_ZN_2_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55aa9a3-6ddb-480e-ae54-7566822a980c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b9b4ff-3b57-49ca-b046-9a54c1f57d25}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e5bffa-694c-4b5e-b2cb-4891fc0283ff}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c9dda3-4b5a-4af7-8741-c8b5d5e51065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c9dda3-4b5a-4af7-8741-c8b5d5e51065}, !- Handle
  Perimeter_mid_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e5bffa-694c-4b5e-b2cb-4891fc0283ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a2008d-ba5f-4301-b433-83c860e5a671}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8653beee-d3f9-4bf3-8519-e2ea529f94cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8653beee-d3f9-4bf3-8519-e2ea529f94cc}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8a2008d-ba5f-4301-b433-83c860e5a671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa09b54-824b-42c0-a46d-229ab628855a}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d9be11-8b90-4dc4-85a3-39fd0e2b9a16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d9be11-8b90-4dc4-85a3-39fd0e2b9a16}, !- Handle
  Perimeter_mid_ZN_3_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa09b54-824b-42c0-a46d-229ab628855a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37082c3-bc17-485f-ab7e-fb55cb691e00}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a587e49-cd3c-4e0c-b32b-84042abe242e}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb45f168-e051-4c76-967b-82abe825782c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb45f168-e051-4c76-967b-82abe825782c}, !- Handle
  Perimeter_mid_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a587e49-cd3c-4e0c-b32b-84042abe242e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0077f95-fd4c-4d2b-8b88-7e8687402fd9}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2193f0b-3c40-45ca-ac4f-bd64eefb978e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2193f0b-3c40-45ca-ac4f-bd64eefb978e}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0077f95-fd4c-4d2b-8b88-7e8687402fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72357c2-0302-4683-82a3-c923ed2bdc31}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e90671f-7310-4fb5-9a5c-503452baefc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e90671f-7310-4fb5-9a5c-503452baefc4}, !- Handle
  Perimeter_mid_ZN_4_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c72357c2-0302-4683-82a3-c923ed2bdc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b0012f5-fb35-4fa9-a496-f43b037d5076}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa6cf40-59e5-41eb-93d5-0caba306f63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa6cf40-59e5-41eb-93d5-0caba306f63a}, !- Handle
  Perimeter_mid_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b0012f5-fb35-4fa9-a496-f43b037d5076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db97434-348a-4a80-9f79-91cbf4d18228}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ed6ede-863d-48f6-9fc6-650b5a65793b}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa8c1f9-c209-4a65-b2a2-034263d54ac6}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7687fe-0e31-43d7-8144-935eaf495298}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11deaf17-cdb9-40f2-bca5-086de4410221}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19542cd8-dc37-4288-9c6a-d096279daeb3}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e4fcad-946e-4279-9d27-82ffd9643b4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e4fcad-946e-4279-9d27-82ffd9643b4c}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19542cd8-dc37-4288-9c6a-d096279daeb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8083dc90-8be2-4b9f-b831-4f6fed10f14c}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {572327d7-fcfe-449f-92d0-a2665db13c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572327d7-fcfe-449f-92d0-a2665db13c1d}, !- Handle
  Perimeter_top_ZN_1_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8083dc90-8be2-4b9f-b831-4f6fed10f14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a619363-591d-4d2f-8c5a-e5c5b6c9f5be}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a9585b1-8caa-4632-a7d7-a2c46ab2ab66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9585b1-8caa-4632-a7d7-a2c46ab2ab66}, !- Handle
  Perimeter_top_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a619363-591d-4d2f-8c5a-e5c5b6c9f5be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5323db16-809d-4001-8df9-a95b43f58923}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29bce44-d468-4db1-824d-7baf05949219}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae7a2c7-271b-4ba2-855c-68d890539432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae7a2c7-271b-4ba2-855c-68d890539432}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c29bce44-d468-4db1-824d-7baf05949219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d740dbfb-9148-437c-b56f-8f8eb405c92e}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f79409d8-7121-41aa-9cbd-2b5f6262076e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79409d8-7121-41aa-9cbd-2b5f6262076e}, !- Handle
  Perimeter_top_ZN_2_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d740dbfb-9148-437c-b56f-8f8eb405c92e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c40a54-f793-493e-a562-a5f95a51fe7f}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c95d3f8-f9da-4574-8fe3-1690521ce74d}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {795e90c6-d522-49f0-adae-90c029e037ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795e90c6-d522-49f0-adae-90c029e037ad}, !- Handle
  Perimeter_top_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c95d3f8-f9da-4574-8fe3-1690521ce74d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf70f8ef-9e0d-4f9f-9cf7-e1980b6cc776}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e60aef-e7a9-4310-84e9-b38cde5558da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e60aef-e7a9-4310-84e9-b38cde5558da}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf70f8ef-9e0d-4f9f-9cf7-e1980b6cc776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98722f5-d0c9-47f7-8e27-04970f83fe2c}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b900c21-3c02-453e-914a-ca9a386f1fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b900c21-3c02-453e-914a-ca9a386f1fef}, !- Handle
  Perimeter_top_ZN_3_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98722f5-d0c9-47f7-8e27-04970f83fe2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7069cd6-caa3-4e9a-8ce0-c00d3776b06a}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae95159-50ad-4d60-aee5-120ab7c0a706}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b116fce-a428-4f07-9d95-41e012478a7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b116fce-a428-4f07-9d95-41e012478a7a}, !- Handle
  Perimeter_top_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae95159-50ad-4d60-aee5-120ab7c0a706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0892d5ba-5380-42aa-ab4f-e77621eaae85}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {7bd88521-5ead-4216-8758-c922ab6d444d}, !- Construction Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a1c6a0-2b26-480a-911e-a203872dfc34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a1c6a0-2b26-480a-911e-a203872dfc34}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0892d5ba-5380-42aa-ab4f-e77621eaae85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece97816-1ca5-42b8-8572-3e66b72ad1c4}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}, !- Construction Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3414c0cc-0441-4bbc-90a6-4475e444633f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3414c0cc-0441-4bbc-90a6-4475e444633f}, !- Handle
  Perimeter_top_ZN_4_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece97816-1ca5-42b8-8572-3e66b72ad1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c739a7ba-8ad7-4f52-8fba-6bfb3d899961}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}, !- Construction Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7f7b32-f6b3-42f8-8adc-6fb06a87c352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7f7b32-f6b3-42f8-8adc-6fb06a87c352}, !- Handle
  Perimeter_top_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c739a7ba-8ad7-4f52-8fba-6bfb3d899961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de3176c-8e7d-4dac-aaee-b4992d703b1b}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {045d80a9-c942-4fdd-8976-884888aaf489}, !- Construction Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ab66232-708c-4191-bb0e-3aeef6524a35}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}, !- Construction Name
  {e9ae3e8b-cfdd-439c-9411-28a27022e190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.982594238416, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  15.982594238416, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  16.896994238416, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  16.896994238416, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5ae19d9-b65e-462e-8d2c-1dc5f9c61c83}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}, !- Construction Name
  {e9ae3e8b-cfdd-439c-9411-28a27022e190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.011303488322, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  33.011303488322, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  33.925703488322, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  33.925703488322, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c60f6b5-da01-4d89-b306-9f09ea5cb6d5}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {e9ae3e8b-cfdd-439c-9411-28a27022e190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.03786825216,                    !- X,Y,Z Vertex 2 {m}
  15.8242, 0, 1.03786825216,              !- X,Y,Z Vertex 3 {m}
  15.8242, 0, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecb1226c-8549-4431-8159-bbdf5e348695}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window2,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {e9ae3e8b-cfdd-439c-9411-28a27022e190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0434, 0, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  17.0434, 0, 1.03786825216,              !- X,Y,Z Vertex 2 {m}
  32.8676, 0, 1.03786825216,              !- X,Y,Z Vertex 3 {m}
  32.8676, 0, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccaa6d3b-c34e-47fb-a587-d8e050540c15}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window3,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {e9ae3e8b-cfdd-439c-9411-28a27022e190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0868, 0, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  34.0868, 0, 1.03786825216,              !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.03786825216,                !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23b9acbc-9d1f-42f5-b987-383745579df2}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}, !- Construction Name
  {a9311c27-ac49-4630-805b-0bb118db7aff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 30.985198503573, 2.1336,        !- X,Y,Z Vertex 1 {m}
  49.911, 30.985198503573, 0,             !- X,Y,Z Vertex 2 {m}
  49.911, 31.899598503573, 0,             !- X,Y,Z Vertex 3 {m}
  49.911, 31.899598503573, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdc5f8c3-be6d-494c-b9bd-f45cdbfc469a}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {a9311c27-ac49-4630-805b-0bb118db7aff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.05422979424,               !- X,Y,Z Vertex 2 {m}
  49.911, 30.8353, 1.05422979424,         !- X,Y,Z Vertex 3 {m}
  49.911, 30.8353, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86334e75-6d7d-47dc-b0ea-1862b5625fdd}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window2,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {a9311c27-ac49-4630-805b-0bb118db7aff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 32.0545, 2.3293,                !- X,Y,Z Vertex 1 {m}
  49.911, 32.0545, 1.05422979424,         !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.05422979424,         !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ae01d63-7ee1-403a-a7c0-2ebbfbc00c90}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}, !- Construction Name
  {700cfb84-e24d-4b2b-95d7-a57eabe3ca38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.944687903038, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  33.944687903038, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  33.030287903038, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  33.030287903038, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {070bbb9f-ff03-44df-ae7c-4985388a117d}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}, !- Construction Name
  {700cfb84-e24d-4b2b-95d7-a57eabe3ca38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.843341472948, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  16.843341472948, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  15.928941472948, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  15.928941472948, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03bac3ae-5270-4b34-97b3-ce2bfcf00884}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {700cfb84-e24d-4b2b-95d7-a57eabe3ca38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.03786825216,          !- X,Y,Z Vertex 2 {m}
  34.0868, 33.2738, 1.03786825216,        !- X,Y,Z Vertex 3 {m}
  34.0868, 33.2738, 2.3293;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {738e56fa-4323-4594-b49b-0107fb609ec6}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window2,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {700cfb84-e24d-4b2b-95d7-a57eabe3ca38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.8676, 33.2738, 2.3293,               !- X,Y,Z Vertex 1 {m}
  32.8676, 33.2738, 1.03786825216,        !- X,Y,Z Vertex 2 {m}
  17.0434, 33.2738, 1.03786825216,        !- X,Y,Z Vertex 3 {m}
  17.0434, 33.2738, 2.3293;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02bf1b4b-79b9-48b3-9c99-5693d3440da6}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window3,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {700cfb84-e24d-4b2b-95d7-a57eabe3ca38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.8242, 33.2738, 2.3293,               !- X,Y,Z Vertex 1 {m}
  15.8242, 33.2738, 1.03786825216,        !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.03786825216,              !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c8619d7-f313-4b5d-8719-78a865d87478}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}, !- Construction Name
  {8e4aa960-a055-49c6-ae85-b4dedf791a65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.279591323208, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.279591323208, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.365191323208, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.365191323208, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19093215-a550-4e68-8a22-7f2e53b4843c}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {8e4aa960-a055-49c6-ae85-b4dedf791a65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.05422979424,              !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 1.05422979424,               !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 2.3293;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0074a7e-ee33-465b-a092-39450f058298}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window2,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {8e4aa960-a055-49c6-ae85-b4dedf791a65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2192, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  0, 1.2192, 1.05422979424,               !- X,Y,Z Vertex 2 {m}
  0, 0, 1.05422979424,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05466289-863f-4dd9-997d-1ebaa16f8c6b}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {85676041-2360-4689-90d0-7e1647c7fede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.063356,                         !- X,Y,Z Vertex 2 {m}
  49.91, 0, 5.063356,                     !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dcdacca-8067-4c79-ae54-623b5ae9aa34}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {c5b9b4ff-3b57-49ca-b046-9a54c1f57d25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 5.063356,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 5.063356,              !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {030a2df6-88b5-4474-ab12-0adcdf170ae0}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {e37082c3-bc17-485f-ab7e-fb55cb691e00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 5.063356,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 5.063356,                   !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {056023d4-9385-4ae9-8006-7d03c78a0df5}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {9db97434-348a-4a80-9f79-91cbf4d18228}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 6.2917,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 5.063356,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 5.063356,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 6.2917;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9462e9d5-8d79-405e-8a41-00d028165e3f}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {5323db16-809d-4001-8df9-a95b43f58923}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.2541,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 9.025756,                         !- X,Y,Z Vertex 2 {m}
  49.91, 0, 9.025756,                     !- X,Y,Z Vertex 3 {m}
  49.91, 0, 10.2541;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8b440c3-b2b1-42c1-984b-840300671f5a}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {14c40a54-f793-493e-a562-a5f95a51fe7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 10.2541,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 9.025756,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 9.025756,              !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1462f49-5294-45d0-891e-e0216f496655}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {e7069cd6-caa3-4e9a-8ce0-c00d3776b06a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 9.025756,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 9.025756,                   !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.2541;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70078ed1-0214-4cdc-a2bc-67e1836485ac}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {536c34c7-0993-4e96-a112-4be765661e2b}, !- Construction Name
  {5de3176c-8e7d-4dac-aaee-b4992d703b1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 10.2541,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 9.025756,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 9.025756,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 10.2541;                          !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e821d28a-6a99-46b3-a9cd-ed123391b237}, !- Handle
  Core_bottom Definition,                 !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6343cc3c-2041-4518-9162-fb746dc1712b}, !- Handle
  Core_bottom,                            !- Name
  {e821d28a-6a99-46b3-a9cd-ed123391b237}, !- People Definition Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {ac9f6ca5-18a8-4125-b7bc-6f4bea4e5e3a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e831dca1-caa4-4bdb-bfa3-1da83c0bebd8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {e2b49b43-2710-4191-b025-72fed405164d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {e596197c-5a93-4f72-9333-ca63192fc7fd}, !- Handle
  Core_mid Definition,                    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d7a8af82-f696-4601-8cdf-547d2b0b7120}, !- Handle
  Core_mid,                               !- Name
  {e596197c-5a93-4f72-9333-ca63192fc7fd}, !- People Definition Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {06b46ce3-36ae-4be7-807b-3ee1c3bc7db4}, !- Handle
  SZ DSOA Perimeter_bot_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {86053bb1-6af8-45dc-a582-9644c2ccfe17}, !- Handle
  Core_top Definition,                    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a07190ac-ee93-447e-9216-b3fac3213a7d}, !- Handle
  Core_top,                               !- Name
  {86053bb1-6af8-45dc-a582-9644c2ccfe17}, !- People Definition Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {abc1e57c-33e0-408d-b395-892f28294b8f}, !- Handle
  Perimeter_bot_ZN_1 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {823a077d-d04c-4d95-bdaa-4be9c6e959ca}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {abc1e57c-33e0-408d-b395-892f28294b8f}, !- People Definition Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d4522b05-a53a-4f7e-bef9-1d00eec48ac0}, !- Handle
  Perimeter_bot_ZN_2 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5bd8eb70-eb81-4c96-b557-4e41d710b0cd}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {d4522b05-a53a-4f7e-bef9-1d00eec48ac0}, !- People Definition Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {99fa4eb0-18c5-4b23-a381-be6d1f98c88b}, !- Handle
  Perimeter_bot_ZN_3 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5b18c702-9a20-4e56-90b6-722ab9ef1d3e}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {99fa4eb0-18c5-4b23-a381-be6d1f98c88b}, !- People Definition Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {328a747a-fd5e-4641-8ae4-345faaf50e5e}, !- Handle
  Perimeter_bot_ZN_4 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {03d8ee1a-3a6d-45c0-90b0-a82c08897262}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {328a747a-fd5e-4641-8ae4-345faaf50e5e}, !- People Definition Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {54683b99-21e3-479a-8128-adb03016c366}, !- Handle
  Perimeter_mid_ZN_1 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d634e1bd-9350-4520-ad1a-5fa11bfa22e1}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {54683b99-21e3-479a-8128-adb03016c366}, !- People Definition Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {eb9d606a-4719-416c-9467-f4d0bd022ebe}, !- Handle
  Perimeter_mid_ZN_2 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4a0de6a2-3065-49f5-b284-f1c140e2618b}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {eb9d606a-4719-416c-9467-f4d0bd022ebe}, !- People Definition Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c6bf1cb6-d995-42ba-b6c0-396be23d9dc9}, !- Handle
  Perimeter_mid_ZN_3 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cfd6c0ef-eaaa-4160-923c-0b09db616043}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {c6bf1cb6-d995-42ba-b6c0-396be23d9dc9}, !- People Definition Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b838ab6b-d338-40d2-85ff-267098d45d9b}, !- Handle
  Perimeter_mid_ZN_4 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1eba1a3a-291d-4d44-84b9-f6062110ab18}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {b838ab6b-d338-40d2-85ff-267098d45d9b}, !- People Definition Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bebd3282-6f2a-47cc-942e-40f8962077d1}, !- Handle
  Perimeter_top_ZN_1 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8696ba80-6a61-4347-b7b8-c65228fef355}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {bebd3282-6f2a-47cc-942e-40f8962077d1}, !- People Definition Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {43aa39cd-c1f4-4876-b924-fede47138656}, !- Handle
  Perimeter_top_ZN_2 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6622129a-11f8-442c-8bb0-70daf84f8438}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {43aa39cd-c1f4-4876-b924-fede47138656}, !- People Definition Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e6f91637-3f94-4cc8-b450-e73441c603bf}, !- Handle
  Perimeter_top_ZN_3 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c99305ec-f4cd-4b1a-ab27-ffb15db902d9}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {e6f91637-3f94-4cc8-b450-e73441c603bf}, !- People Definition Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d1f033a6-20a9-4506-a468-4f0b7b149f53}, !- Handle
  Perimeter_top_ZN_4 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3d39bae8-a678-4e9c-84ef-a7e4f048146b}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {d1f033a6-20a9-4506-a468-4f0b7b149f53}, !- People Definition Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space or SpaceType Name
  {807fab37-99c1-4366-a35c-feb8ddb3f53c}, !- Number of People Schedule Name
  {7dfd97da-2174-46e3-b784-b186ea056ab6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d434fecf-7180-40da-aa5d-a892d0ddaae0}, !- Work Efficiency Schedule Name
  {90c4e10c-b41d-4c60-ae28-ae13e3c5eb5d}, !- Clothing Insulation Schedule Name
  {86e14a88-5873-40a7-bfc0-5b09032e8200}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b51ad13e-3778-48f1-a92c-0c9eacacaf88}, !- Handle
  Core_bottom_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6fe3c01c-91dd-498e-bb78-ae343a3db727}, !- Handle
  Core_bottom_Lights,                     !- Name
  {b51ad13e-3778-48f1-a92c-0c9eacacaf88}, !- Lights Definition Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {22ef1583-5e70-49f4-80f5-b110822293e4}, !- Handle
  Core_mid_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {54ca9bde-5059-4e0a-9fc8-af3392cee34c}, !- Handle
  Core_mid_Lights,                        !- Name
  {22ef1583-5e70-49f4-80f5-b110822293e4}, !- Lights Definition Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {ba114f30-ecf9-46b9-a234-7b23888847cc}, !- Handle
  Core_top_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {5fde7aa9-826f-40aa-97a9-9509aed26314}, !- Handle
  Core_top_Lights,                        !- Name
  {ba114f30-ecf9-46b9-a234-7b23888847cc}, !- Lights Definition Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {cb629773-59bf-422c-b68a-373c1704c5ed}, !- Handle
  Perimeter_bot_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {aa5c2294-4cc3-4142-800b-149d3b7a8c5f}, !- Handle
  Perimeter_bot_ZN_1_Lights,              !- Name
  {cb629773-59bf-422c-b68a-373c1704c5ed}, !- Lights Definition Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {b210d8f1-d108-4c4e-bc07-a76ce795bb77}, !- Handle
  Perimeter_bot_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2b75318e-209a-47c7-8c33-e36224530c0c}, !- Handle
  Perimeter_bot_ZN_2_Lights,              !- Name
  {b210d8f1-d108-4c4e-bc07-a76ce795bb77}, !- Lights Definition Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {2fb44a79-f04f-4e39-a6b8-c6c4eb5acb7f}, !- Handle
  Perimeter_bot_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {be28afa8-1d96-4877-89a8-197b4df45742}, !- Handle
  Perimeter_bot_ZN_3_Lights,              !- Name
  {2fb44a79-f04f-4e39-a6b8-c6c4eb5acb7f}, !- Lights Definition Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {e1bc0017-a7de-4ba0-880f-dc45e2d2db20}, !- Handle
  Perimeter_bot_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {852ef2d7-30d7-4eeb-a176-be52f26a7d09}, !- Handle
  Perimeter_bot_ZN_4_Lights,              !- Name
  {e1bc0017-a7de-4ba0-880f-dc45e2d2db20}, !- Lights Definition Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {1421ef59-b95e-46f0-843c-38c03f991703}, !- Handle
  Perimeter_mid_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f18ed1af-3cf7-46ed-95ec-f570e194a915}, !- Handle
  Perimeter_mid_ZN_1_Lights,              !- Name
  {1421ef59-b95e-46f0-843c-38c03f991703}, !- Lights Definition Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {e6542fed-336d-4d2a-a18c-f799251897ec}, !- Handle
  Perimeter_mid_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3397dcd8-5036-4342-ac71-458644ea1d58}, !- Handle
  Perimeter_mid_ZN_2_Lights,              !- Name
  {e6542fed-336d-4d2a-a18c-f799251897ec}, !- Lights Definition Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {a1db36d0-07fe-4d2d-afb2-ff4465b9f09d}, !- Handle
  Perimeter_mid_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {075af3dd-3560-4aae-919f-1b9071407ab6}, !- Handle
  Perimeter_mid_ZN_3_Lights,              !- Name
  {a1db36d0-07fe-4d2d-afb2-ff4465b9f09d}, !- Lights Definition Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {f9d77e87-bbea-46ad-b341-88cd2e627095}, !- Handle
  Perimeter_mid_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d5286d0e-8554-4e73-9faf-f917277e60d9}, !- Handle
  Perimeter_mid_ZN_4_Lights,              !- Name
  {f9d77e87-bbea-46ad-b341-88cd2e627095}, !- Lights Definition Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {fb987bb3-1f09-40d6-a969-93f47c67d036}, !- Handle
  Perimeter_top_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {87b0cfc9-af28-4960-a840-f485c0e07db6}, !- Handle
  Perimeter_top_ZN_1_Lights,              !- Name
  {fb987bb3-1f09-40d6-a969-93f47c67d036}, !- Lights Definition Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {4a2f4834-6bbe-4645-8b82-224432812fc5}, !- Handle
  Perimeter_top_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0327a652-944b-49ea-8750-038f496ccfa4}, !- Handle
  Perimeter_top_ZN_2_Lights,              !- Name
  {4a2f4834-6bbe-4645-8b82-224432812fc5}, !- Lights Definition Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {0fdde53d-66a5-4e67-9618-45b6353e732e}, !- Handle
  Perimeter_top_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {855dd989-d2bb-47b5-9919-f8043a24dedf}, !- Handle
  Perimeter_top_ZN_3_Lights,              !- Name
  {0fdde53d-66a5-4e67-9618-45b6353e732e}, !- Lights Definition Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {625cc822-8d4c-42c6-8152-e309ebd90726}, !- Handle
  Perimeter_top_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.02665776,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bc55e8e9-5490-4a5e-bcf6-3f1f622c916d}, !- Handle
  Perimeter_top_ZN_4_Lights,              !- Name
  {625cc822-8d4c-42c6-8152-e309ebd90726}, !- Lights Definition Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space or SpaceType Name
  {d67946aa-62ac-4fd1-95e4-3212e7076628}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e602014-c93b-44c9-a0a3-9b1f489b0297}, !- Handle
  Core_bottom_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  38975.97,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0e7809e8-fed9-4045-883e-ab075f7712a3}, !- Handle
  Core_bottom_Elevators_Equip,            !- Name
  {8e602014-c93b-44c9-a0a3-9b1f489b0297}, !- Electric Equipment Definition Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space or SpaceType Name
  {2d55a6d4-1d57-49b7-ae39-97180d80ca23}, !- Schedule Name
  ,                                       !- Multiplier
  ElevatorLift;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {eb3dc2ac-ee71-4209-8e7b-738d0a26d111}, !- Handle
  Core_bottom_MiscPlug_Equip Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {498f081d-add4-414d-becb-941e318587f7}, !- Handle
  Core_bottom_MiscPlug_Equip,             !- Name
  {eb3dc2ac-ee71-4209-8e7b-738d0a26d111}, !- Electric Equipment Definition Name
  {ca708ad2-4972-4cbd-85ab-b497758827a2}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cabc8c1d-35e4-418e-bae2-2be292114f3e}, !- Handle
  Core_mid_MiscPlug_Equip Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cb8d93e6-1743-486f-98fb-b7bfb34e964e}, !- Handle
  Core_mid_MiscPlug_Equip,                !- Name
  {cabc8c1d-35e4-418e-bae2-2be292114f3e}, !- Electric Equipment Definition Name
  {c2cf8200-92b9-4a70-b96c-246bc6d0c95e}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2ba06d4d-e371-4e34-9c08-c6eddda524c9}, !- Handle
  Core_top_MiscPlug_Equip Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0b11ad1a-6452-491f-a57a-f1685cc7ee71}, !- Handle
  Core_top_MiscPlug_Equip,                !- Name
  {2ba06d4d-e371-4e34-9c08-c6eddda524c9}, !- Electric Equipment Definition Name
  {0e9f6a6c-ec50-4cb6-bcd5-6615bbb2b382}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {85c11324-ae0c-491e-a358-4e1d7b49c6ab}, !- Handle
  Perimeter_bot_ZN_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c3d3397-30e8-4883-9549-988089c47531}, !- Handle
  Perimeter_bot_ZN_1_MiscPlug_Equip,      !- Name
  {85c11324-ae0c-491e-a358-4e1d7b49c6ab}, !- Electric Equipment Definition Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {99b5ac63-01d6-4e09-81ef-e44ce691e829}, !- Handle
  Perimeter_bot_ZN_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.217,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9a5b5102-1b53-4351-a3f1-4617460c92e9}, !- Handle
  Perimeter_bot_ZN_2_MiscPlug_Equip,      !- Name
  {99b5ac63-01d6-4e09-81ef-e44ce691e829}, !- Electric Equipment Definition Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2373e293-7dc9-48e9-bfc6-75223d755d27}, !- Handle
  Perimeter_bot_ZN_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {db129ff3-7294-4576-bf6c-06e8acc6eaf2}, !- Handle
  Perimeter_bot_ZN_3_MiscPlug_Equip,      !- Name
  {2373e293-7dc9-48e9-bfc6-75223d755d27}, !- Electric Equipment Definition Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f5fe9f9d-303a-42d3-a327-e38a79f7e562}, !- Handle
  Perimeter_bot_ZN_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.21,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {adac57a5-3882-4eea-a572-64335f7c2a63}, !- Handle
  Perimeter_bot_ZN_4_MiscPlug_Equip,      !- Name
  {f5fe9f9d-303a-42d3-a327-e38a79f7e562}, !- Electric Equipment Definition Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b210c057-3f46-4f85-bf40-61ede81a14b1}, !- Handle
  Perimeter_mid_ZN_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4e5b6bd0-e842-4e04-9d4f-5231cd96fe61}, !- Handle
  Perimeter_mid_ZN_1_MiscPlug_Equip,      !- Name
  {b210c057-3f46-4f85-bf40-61ede81a14b1}, !- Electric Equipment Definition Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8a8cf2f-636f-4fc5-8d1a-ba04216a5db1}, !- Handle
  Perimeter_mid_ZN_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.217,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cd78f8c9-ac8a-421b-b41c-2724564805b0}, !- Handle
  Perimeter_mid_ZN_2_MiscPlug_Equip,      !- Name
  {c8a8cf2f-636f-4fc5-8d1a-ba04216a5db1}, !- Electric Equipment Definition Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2af67621-8091-4fff-9271-8671d6880fb8}, !- Handle
  Perimeter_mid_ZN_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {da892252-1aeb-4877-951f-d56eddbe27db}, !- Handle
  Perimeter_mid_ZN_3_MiscPlug_Equip,      !- Name
  {2af67621-8091-4fff-9271-8671d6880fb8}, !- Electric Equipment Definition Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f8198867-2e2d-4558-afb7-8a472c77ca3c}, !- Handle
  Perimeter_mid_ZN_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.21,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {10b62549-62ec-4f14-bc30-f5cd1fd125ba}, !- Handle
  Perimeter_mid_ZN_4_MiscPlug_Equip,      !- Name
  {f8198867-2e2d-4558-afb7-8a472c77ca3c}, !- Electric Equipment Definition Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f8d0088b-c41b-42ae-a4bb-0bf47bc84909}, !- Handle
  Perimeter_top_ZN_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c85a8885-0aa0-4a4d-990a-662e7620c3b8}, !- Handle
  Perimeter_top_ZN_1_MiscPlug_Equip,      !- Name
  {f8d0088b-c41b-42ae-a4bb-0bf47bc84909}, !- Electric Equipment Definition Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1ec14a52-6f47-4f9a-8498-90ef231f1925}, !- Handle
  Perimeter_top_ZN_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.217,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {32d7c490-c031-4cb9-a3cb-9ba64c711c32}, !- Handle
  Perimeter_top_ZN_2_MiscPlug_Equip,      !- Name
  {1ec14a52-6f47-4f9a-8498-90ef231f1925}, !- Electric Equipment Definition Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef76b394-e216-42f8-a921-fde4293e91df}, !- Handle
  Perimeter_top_ZN_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {02e5dbcc-53fd-4f25-97ac-0528977ff868}, !- Handle
  Perimeter_top_ZN_3_MiscPlug_Equip,      !- Name
  {ef76b394-e216-42f8-a921-fde4293e91df}, !- Electric Equipment Definition Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {800d7b8e-5e54-494b-9de2-cb55ea97e1ed}, !- Handle
  Perimeter_top_ZN_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.21,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6b6cd19e-9931-4d7f-af5c-79501111b519}, !- Handle
  Perimeter_top_ZN_4_MiscPlug_Equip,      !- Name
  {800d7b8e-5e54-494b-9de2-cb55ea97e1ed}, !- Electric Equipment Definition Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space or SpaceType Name
  {50948286-fa7c-4cad-a000-79b3613c7686}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {4646fae7-8fca-4b4d-88b6-a7a932c74bb2}, !- Handle
  FirstFloor_Plenum_Infiltration,         !- Name
  {9485ac25-b257-4115-be46-7d1ec6c12fae}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63026b83-e4bc-4d7e-b0a0-14cd441718a5}, !- Handle
  MidFloor_Plenum_Infiltration,           !- Name
  {a0158111-251d-47d8-92cf-0eee13e7bd1a}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4dab7ff-14a4-4e90-a50c-5a0137a0563e}, !- Handle
  Perimeter_bot_ZN_1_Infiltration,        !- Name
  {541c81a1-6ce9-49c7-9b56-f8890e2d8e26}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b93f3c9-09f6-4f82-adaa-4847f84c4239}, !- Handle
  Perimeter_bot_ZN_2_Infiltration,        !- Name
  {41843c9f-ae29-46e8-80f9-66dd544f2e38}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {823a6ae4-c624-4be2-9cb9-434eae21836a}, !- Handle
  Perimeter_bot_ZN_3_Infiltration,        !- Name
  {459c2034-76c9-4556-8005-5adfbfde1621}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {450e65cd-2c24-4845-8ed6-0ac401627b9d}, !- Handle
  Perimeter_bot_ZN_4_Infiltration,        !- Name
  {18ca0f40-c457-4f17-bbe4-8f95980b7193}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bdb2d45d-d427-4253-87fc-b1fc0540ca10}, !- Handle
  Perimeter_mid_ZN_1_Infiltration,        !- Name
  {8db8cf81-31ce-407d-ab15-328df9449c9c}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a9754d8-7623-4c32-a726-301eb50d35d7}, !- Handle
  Perimeter_mid_ZN_2_Infiltration,        !- Name
  {89aa64af-01c5-46f6-b428-4ba0bd48b9d0}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3252d443-7c5f-4f2b-aa97-81ebd1bae3d7}, !- Handle
  Perimeter_mid_ZN_3_Infiltration,        !- Name
  {70ba0c7f-bfc6-4a71-a963-fc40f2f06520}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e8bb15d-cf7c-43b5-b374-e8c66aaf04f5}, !- Handle
  Perimeter_mid_ZN_4_Infiltration,        !- Name
  {9f87b251-09bb-4b84-a118-f1821026c284}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c8e5178-0b19-45cc-8774-79435d980f69}, !- Handle
  Perimeter_top_ZN_1_Infiltration,        !- Name
  {cee0e9a0-944f-4321-8d85-906039cf7fae}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {855218ba-be66-4511-a04f-e9d5f33c6b15}, !- Handle
  Perimeter_top_ZN_2_Infiltration,        !- Name
  {6e8889af-b34e-423b-81ad-3b302ca84fb0}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01a89daa-9206-4c1f-b50e-91d1cf29fc13}, !- Handle
  Perimeter_top_ZN_3_Infiltration,        !- Name
  {f0af954c-4d5e-4ab0-84d5-1bdd0663492b}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f8bfa8d-de63-433e-a12c-b4c04ae11b9b}, !- Handle
  Perimeter_top_ZN_4_Infiltration,        !- Name
  {48ea7b6a-51e5-4eb8-9dda-9f025000a7ee}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75bd3c09-68a7-41a5-a1ce-4a3961bb696a}, !- Handle
  TopFloor_Plenum_Infiltration,           !- Name
  {8b23a386-fab2-4711-8af1-1f82cf50530c}, !- Space or SpaceType Name
  {67cd970a-4930-4cdf-8285-eab19eaa991e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19256064e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {09166ba2-6b65-43d9-9bd7-d7ae981a9a27}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {537ff8b6-e05f-421e-aff2-79cc6bffecff}, !- Handle
  SZ DSOA Core_bottom,                    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {45ac2307-d56e-4ebe-b07f-7ed680890849}, !- Handle
  SZ DSOA Core_bottom 1,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {645a66fb-84b0-4c52-ac5a-5bc59ce874eb}, !- Handle
  SZ DSOA Core_bottom 2,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2a0d2b61-a04c-4326-87ac-440bce11c7c1}, !- Handle
  SZ DSOA Core_bottom 3,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d0599c29-5681-49be-95a2-6127483ee497}, !- Handle
  SZ DSOA Perimeter_bot_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d93d90e3-ebb9-405e-aa82-88d84283f28c}, !- Handle
  SZ DSOA Perimeter_bot_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {130b781b-1c2f-47a4-ae94-ac2e27d7b648}, !- Handle
  SZ DSOA Perimeter_bot_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b9f5c0e-c492-404c-bb65-900e6b9a7121}, !- Handle
  SZ DSOA Core_mid,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d252ff7a-62f1-4918-9d0d-c4883e6b9df1}, !- Handle
  SZ DSOA Perimeter_mid_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9fe51b64-b5da-4c27-92a5-347d368e3f49}, !- Handle
  SZ DSOA Perimeter_mid_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fca1605c-ad9b-4ab1-84f5-1bab01ba4cc8}, !- Handle
  SZ DSOA Perimeter_mid_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bcd6f5ef-d9f4-451b-8478-0614897e36d1}, !- Handle
  SZ DSOA Perimeter_mid_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {078a8bc4-7904-4791-a126-6c4add496a68}, !- Handle
  SZ DSOA Core_top,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b06fd8ef-ea18-4bc9-b13f-fbce5b10281e}, !- Handle
  SZ DSOA Perimeter_top_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7d32da9a-57bc-41f6-b628-b82110b37b81}, !- Handle
  SZ DSOA Perimeter_top_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ed3dd6c9-dd7e-43d1-89f6-f2d26f13a662}, !- Handle
  SZ DSOA Perimeter_top_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {170f08bd-b8ca-485e-bb88-3f4b866c7c70}, !- Handle
  SZ DSOA Perimeter_top_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Quadratic,
  {acc77cb2-7ff4-4954-87a8-6a68a1bbcd9c}, !- Handle
  LgDXalt_CapFF,                          !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {965baabd-84e9-4677-807f-0907cc3042ea}, !- Handle
  LgDXalt_EIRFF,                          !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {688268a4-5d9c-44e6-bccb-9b473baddb0d}, !- Handle
  LgDXalt_PLR,                            !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {91e742fb-f0fe-4751-a408-445bd7b87df3}, !- Handle
  HeatSys1 Boiler Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Bicubic,
  {14947185-c7c4-4357-bd71-2bbdd756edf8}, !- Handle
  CondensingBoiler_Perf_One_Boiler,       !- Name
  0.946581,                               !- Coefficient1 Constant
  0.022541,                               !- Coefficient2 x
  -3.1e-15,                               !- Coefficient3 x**2
  0.00904,                                !- Coefficient4 y
  -0.00029,                               !- Coefficient5 y**2
  -0.00176,                               !- Coefficient6 x*y
  -0.03203,                               !- Coefficient7 x**3
  2.15e-06,                               !- Coefficient8 y**3
  0.000827,                               !- Coefficient9 x**2*y
  1.40464e-05,                            !- Coefficient10 x*y**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  71,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a19d38b1-197d-4e7d-a815-dfd9010ec74e}, !- Handle
  LgDXalt_CapFT,                          !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f09adaed-ede8-4fa7-b300-edecaa66dd7a}, !- Handle
  LgDXalt_EIRFT,                          !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Output:Constructions,
  {f17359f8-c391-47b0-9768-49a91da84578}, !- Handle
  Yes,                                    !- Report Constructions
  No;                                     !- Report Materials

OS:Output:Table:SummaryReports,
  {2e9dd7b5-5a1b-446c-aa32-221834297bcc}, !- Handle
  AllSummaryAndMonthly,                   !- Report Name 1
  Standard62.1Summary;                    !- Report Name 2

OS:OutputControl:Table:Style,
  {7482c962-991b-407b-9bb6-e76880a880bd}, !- Handle
  CommaAndHTML,                           !- Column Separator
  None;                                   !- Unit Conversion

OS:OutputControl:ReportingTolerances,
  {770fc01e-5ec2-4825-8700-ef00870e20ae}, !- Handle
  0.556,                                  !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                                  !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {b9111806-1c66-4db2-b8bc-2ca0c22d6e5b}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bd99932d-3756-4d3f-bbc5-5f5623a14bb5}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6e9086c1-993c-4fc5-a329-fadaee75ee94}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {974daf90-6967-4355-a9ce-045ff7aa5e26}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8d54f180-92a4-4832-a3fa-a340e13b2254}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  People Total Heating Rate,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc6aa910-1f8c-4f0f-94e2-0d46812e5268}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5321e490-1b1a-45ee-8239-a0996314b2cb}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Cooling Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {877d08ad-3eb7-4a69-9495-681912cf553e}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Lights Electric Rate,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a8427059-4033-4bf5-8633-b78367e25193}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Electric Rate,       !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bd4d961c-adfb-4f03-8741-406411d64d6a}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b8a5e31b-c7dc-4250-be78-3e29a565c1c9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b4abb696-47e9-41d6-931d-d7cd3d9f4b70}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Meter:Custom,
  {91d065dd-370f-427a-9206-d1bd89a8beca}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {37b1256c-5b27-4431-b42a-93dbb07470a7}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  Core_bottom_Elevators_Equip,            !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:Output:Diagnostics,
  {d0d1fb0f-c6c9-4492-a514-ecc5fa9206df}, !- Handle
  DisplayExtraWarnings;                   !- Key 1

OS:ClimateZones,
  {149f0e4b-e0cf-41e1-9266-d12f5cbb2588}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {5b47397c-81c2-4f2d-a6b9-785a6888222e}; !- Handle

OS:LifeCycleCost:Parameters,
  {c9bf9ac2-ce05-4a35-afc8-48e792e0f7fd}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:StandardsInformation:Material,
  {0337defc-94b4-4936-81ee-55eade64cdd7}, !- Handle
  {47e2d26f-a0c5-4b86-831d-418061e87205}; !- Material Name

OS:StandardsInformation:Material,
  {c2f9d3ec-de82-427b-88b2-3666aa9386f2}, !- Handle
  {2077f3c3-0d1c-4bc3-8f7a-060dcdb96d29}; !- Material Name

OS:StandardsInformation:Material,
  {abfaa776-fecf-442e-8277-59e48cdc7e4f}, !- Handle
  {e138a768-aa20-4305-a84c-f3d07597891c}; !- Material Name

OS:StandardsInformation:Material,
  {a9064b75-ec39-4796-834d-656ffb239bed}, !- Handle
  {7ffd01f0-5b6e-494a-93a1-3dd91deacf02}; !- Material Name

OS:StandardsInformation:Material,
  {17b8d903-9eed-45a9-a714-c65a1d1f927f}, !- Handle
  {c477d3ed-486b-4d00-8a2c-a41649ed1d67}; !- Material Name

OS:StandardsInformation:Material,
  {6ced6d5b-a53e-4cce-bf02-be54fe076ff8}, !- Handle
  {8293c79b-fd53-4af0-aac1-ccb6d6b03077}; !- Material Name

OS:StandardsInformation:Material,
  {43e349b7-acff-4c75-9bf0-091b1c36dca5}, !- Handle
  {437e46b6-5901-45ee-8779-e54bdca13db6}; !- Material Name

OS:StandardsInformation:Material,
  {e6f91c19-f43d-4dca-8c78-44b31845344b}, !- Handle
  {3b576e4a-e891-42e2-8e85-9b65a5fcc220}; !- Material Name

OS:StandardsInformation:Material,
  {ebf2cfa1-60db-41ff-a08e-9d5317689434}, !- Handle
  {b16dfcf3-ff2f-4981-aa81-2cb2bf8247af}; !- Material Name

OS:StandardsInformation:Material,
  {9bf9b810-8bdc-4cd4-b2dc-17b81b0ddd0a}, !- Handle
  {98572914-5779-4e6a-aaae-249091392e97}; !- Material Name

OS:StandardsInformation:Material,
  {ae275fee-57f7-4de0-a3ed-9bc31174fb82}, !- Handle
  {b39052f9-90a9-4215-b011-cc424ef2fa68}; !- Material Name

OS:StandardsInformation:Material,
  {bbea94a0-97bd-4f70-80d8-852d00558818}, !- Handle
  {d18a7296-b185-4032-9112-d035ec44ada9}; !- Material Name

OS:StandardsInformation:Material,
  {2ab6f436-841b-4a76-af77-4173fe67294c}, !- Handle
  {4f218430-5b39-4eb7-b4b8-bd9c7ae51f7e}; !- Material Name

OS:StandardsInformation:Construction,
  {60e858a3-1a6e-43a1-a411-e91086192716}, !- Handle
  {7bd88521-5ead-4216-8758-c922ab6d444d}; !- Construction Name

OS:StandardsInformation:Construction,
  {5eddabec-523e-4aa6-bd1f-70148c4bdcbc}, !- Handle
  {21123994-645f-43d4-b747-4624f2072123}; !- Construction Name

OS:StandardsInformation:Construction,
  {e9ebdeb3-c6fc-4112-b205-65cc9ed48bec}, !- Handle
  {2ee89e2d-0583-49f9-8012-9c1158697bf8}; !- Construction Name

OS:StandardsInformation:Construction,
  {388a1133-cfaf-4a79-b8ff-fc3dba265e4f}, !- Handle
  {536c34c7-0993-4e96-a112-4be765661e2b}; !- Construction Name

OS:StandardsInformation:Construction,
  {ad56b846-9ac6-4999-afb8-f3ef08df0887}, !- Handle
  {bd5f13e4-d365-4d9e-a387-dd64df5cffbc}; !- Construction Name

OS:StandardsInformation:Construction,
  {86ca77b8-d1fe-475b-8e1b-45688ef1fcc6}, !- Handle
  {eb67eeb5-a39e-4118-9f8e-0e28a7cfc57a}; !- Construction Name

OS:StandardsInformation:Construction,
  {ca26bc6c-b2b6-48a2-b8bb-3aa9809d9758}, !- Handle
  {045d80a9-c942-4fdd-8976-884888aaf489}; !- Construction Name

OS:StandardsInformation:Construction,
  {a1e54ec3-4c2d-40ff-bd88-a854570a6a15}, !- Handle
  {be20a0a4-27da-4760-ab71-3bd8b6680a2d}; !- Construction Name

OS:WeatherFile,
  {5c867abe-19a1-43b2-8949-aef9b1ce333b}, !- Handle
  Denver-Aurora-Buckley AFB,              !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724695,                                 !- WMO Number
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  C:\EnergyPlusV9-6-0\WeatherData\USA_CO_Denver-Aurora-Buckley.AFB_.724695_TMY3.epw, !- Url
  A0C64037,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Construction:FfactorGroundFloor,
  {4e2a2396-97d5-4613-b434-0ef859fa9bff}, !- Handle
  Core_bot_ZN_5_Floor_Ffactor,            !- Name
  1.26363,                                !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {59fee72d-6b38-4408-84be-2462948fa06a}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {a06649fe-8d6b-48b9-bee4-ac2fbdf11e04}, !- Handle
  {4e2a2396-97d5-4613-b434-0ef859fa9bff}; !- Construction Name

OS:Construction:FfactorGroundFloor,
  {0c9fb7a6-7902-4358-adcb-998b2f3f9c8a}, !- Handle
  Perimeter_bot_ZN_1_Floor_Ffactor,       !- Name
  1.26363,                                !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911,                                 !- PerimeterExposed {m}
  {15f0df78-a472-4862-b5f0-1559121d6974}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {5ec7470a-23b9-43dd-ab85-6a36255099c5}, !- Handle
  {0c9fb7a6-7902-4358-adcb-998b2f3f9c8a}; !- Construction Name

OS:Construction:FfactorGroundFloor,
  {f406e2d9-ac17-44a3-ad43-de91919a294d}, !- Handle
  Perimeter_bot_ZN_2_Floor_Ffactor,       !- Name
  1.26363,                                !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738,                                !- PerimeterExposed {m}
  {f9b70026-0065-494c-87c1-5cbc9bb2580c}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {229081e0-1479-42aa-b91a-b522ede62c96}, !- Handle
  {f406e2d9-ac17-44a3-ad43-de91919a294d}; !- Construction Name

OS:Construction:FfactorGroundFloor,
  {dff483a5-8179-4b17-beff-5881d377308a}, !- Handle
  Perimeter_bot_ZN_3_Floor_Ffactor,       !- Name
  1.26363,                                !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911,                                 !- PerimeterExposed {m}
  {c277d5b7-763b-41f0-92f8-1e1a51fc8b4f}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {cd093a13-e594-413b-a562-03c336141d82}, !- Handle
  {dff483a5-8179-4b17-beff-5881d377308a}; !- Construction Name

OS:Construction:FfactorGroundFloor,
  {be7e2fad-c3fa-4101-b41d-d981d31c19b7}, !- Handle
  Perimeter_bot_ZN_4_Floor_Ffactor,       !- Name
  1.26363,                                !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738,                                !- PerimeterExposed {m}
  {ef23b861-3d2c-4984-bf8b-06e4028e8180}; !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {ac2d197e-1671-4e93-b10a-b24aaa042aa5}, !- Handle
  {be7e2fad-c3fa-4101-b41d-d981d31c19b7}; !- Construction Name

OS:Rendering:Color,
  {54f0bf81-0933-4706-bbc8-278a3a40b725}, !- Handle
  Rendering Color 1,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d0cffd1-1adb-4047-a13a-441c26226221}, !- Handle
  Rendering Color 2,                      !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a70362ca-43fa-4711-96ee-977634aee80a}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {282e3833-a027-4a05-ba5c-762dd7cc8313}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a7b705d-eeb9-417a-a530-a4caa113259b}, !- Handle
  Rendering Color 5,                      !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c0ad54f-f8fa-483e-885d-1eed5b38fb19}, !- Handle
  Rendering Color 6,                      !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aac4f5ed-57af-48b9-9875-342e49d20b86}, !- Handle
  Rendering Color 7,                      !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a3cd3ba-0a11-47f4-a2c3-82a399ca20c2}, !- Handle
  Rendering Color 8,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59fee72d-6b38-4408-84be-2462948fa06a}, !- Handle
  Rendering Color 9,                      !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15f0df78-a472-4862-b5f0-1559121d6974}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9b70026-0065-494c-87c1-5cbc9bb2580c}, !- Handle
  Rendering Color 11,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c277d5b7-763b-41f0-92f8-1e1a51fc8b4f}, !- Handle
  Rendering Color 12,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef23b861-3d2c-4984-bf8b-06e4028e8180}, !- Handle
  Rendering Color 13,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0e30544-5154-4bae-98fd-63722e8d7427}, !- Handle
  Rendering Color 14,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {39da9b08-e3f5-4c3b-84c4-519336765935}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c287bec-9d38-4db0-9bfb-cdf005eaa6a4}, !- Handle
  Rendering Color 16,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fd1634c-3fce-4a5b-973d-605e51cbc449}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c9279cc-0ac7-48d6-80b3-a785723c986a}, !- Handle
  Rendering Color 18,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {337fb415-f030-4219-97eb-d6b9f12e9547}, !- Handle
  Rendering Color 19,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {783a3259-ac40-450c-b661-ded11ad0314c}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07f5a7cd-ef22-4b9a-ac38-8a76bfdaa557}, !- Handle
  Rendering Color 21,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a7eb1d0-190a-4499-b0c2-f28d63434150}, !- Handle
  Rendering Color 22,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5579d595-0b70-4b5e-9450-d0c3cba990b5}, !- Handle
  Rendering Color 23,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7863a42c-99cd-4738-9bc9-1e17457dbad0}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25de36ae-f23a-46a3-998b-92fd7a4d9c22}, !- Handle
  Rendering Color 25,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dacb7873-2b0b-4fc5-a3a2-55098ec78112}, !- Handle
  Rendering Color 26,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e19bb68-eafa-4fc2-a877-bd92b9023be9}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f65e7050-c25a-415e-8f41-928801e67a6f}, !- Handle
  Rendering Color 28,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1089e6ce-f3fd-48e5-b4a5-199e828ca347}, !- Handle
  Rendering Color 29,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e44b34c4-0b12-4779-84bc-f5fe7d73c14a}, !- Handle
  Rendering Color 30,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {449eb037-bac5-4a0a-8779-095666106053}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {e9ac473b-0f61-46bf-96d9-fc7b1006f03b}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6c19fdfb-0e1e-45fa-a613-276f1d29eddd}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {4d543c81-f61a-40f7-bc6c-72e5fb3b2784}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e050dbbf-55b4-438b-ab08-4475314a92a2}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {21b7a4bc-31d9-46fa-8aa3-c612c413d7a9}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {2e59ab00-dd38-41b9-8e32-63fba2e52137}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0e8fb9ac-5f50-4bfe-a0bf-855a25652f4a}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {d348464f-33c4-4b83-b9b2-a6811d9ab0da}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:SpaceType,
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {fc897032-659a-451a-89be-84a7be27bf8d}, !- Default Schedule Set Name
  {3e4ecf35-796d-43e3-b5ac-22d9d5136b5a}, !- Group Rendering Name
  {24f34159-586a-4ee5-919b-1308a9ae4304}, !- Design Specification Outdoor Air Object Name
  90.1-2013,                              !- Standards Template
  Office,                                 !- Standards Building Type
  MediumOffice - ClosedOffice;            !- Standards Space Type

OS:DefaultScheduleSet,
  {fc897032-659a-451a-89be-84a7be27bf8d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7d75ddbe-9d93-412f-93f1-39947ebca90d}, !- Number of People Schedule Name
  {da0755ea-925e-41c4-a847-ad9fb78e05a3}, !- People Activity Level Schedule Name
  {d751b5d8-2c79-407d-9070-fb11c4703d93}, !- Lighting Schedule Name
  {3cb30e57-4517-4ddb-89f1-43d238f55d12}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {43491e60-7cde-4578-9064-6fdab38092e3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {3e4ecf35-796d-43e3-b5ac-22d9d5136b5a}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {24f34159-586a-4ee5-919b-1308a9ae4304}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d75ddbe-9d93-412f-93f1-39947ebca90d}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  {52608b5c-d968-417c-bc49-7f82d71e7870}, ! Default Day Schedule Name
  {6b58fc81-fd8f-4e39-9e1a-e7e4acdf3284}, ! Summer Design Day Schedule Name
  {8bbba94b-c4dd-467a-a89b-c24e1583ce5a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {52608b5c-d968-417c-bc49-7f82d71e7870}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6b58fc81-fd8f-4e39-9e1a-e7e4acdf3284}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {8bbba94b-c4dd-467a-a89b-c24e1583ce5a}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2a5f9249-dd7b-4806-be5c-4bd2e2fb90ba}, !- Handle
  Medium Office Bldg Occ Rule 1,          !- Name
  {7d75ddbe-9d93-412f-93f1-39947ebca90d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b32ffce9-718a-48b0-8f86-bdb5a5bf4607}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6a492101-5615-4202-b15a-6e438a5f774d}, !- Handle
  Medium Office Bldg Occ Rule 2,          !- Name
  {7d75ddbe-9d93-412f-93f1-39947ebca90d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98f353c1-1a15-4f16-8e7d-f6413a5d1bc0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b32ffce9-718a-48b0-8f86-bdb5a5bf4607}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {98f353c1-1a15-4f16-8e7d-f6413a5d1bc0}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {da0755ea-925e-41c4-a847-ad9fb78e05a3}, ! Handle
  Medium Office Activity,                 ! Name
  {ae34996e-9bcc-48d4-abf6-e1e56f02615c}, ! Schedule Type Limits Name
  {7580bef1-eaed-452b-b249-c5b38895fc48}, ! Default Day Schedule Name
  {7e404b7f-eaa8-4f04-982e-f1e68e69d2e4}, ! Summer Design Day Schedule Name
  {46fae119-2ce1-44c4-8b16-ecc73f387ba0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7580bef1-eaed-452b-b249-c5b38895fc48}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {ae34996e-9bcc-48d4-abf6-e1e56f02615c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7e404b7f-eaa8-4f04-982e-f1e68e69d2e4}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {ae34996e-9bcc-48d4-abf6-e1e56f02615c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {46fae119-2ce1-44c4-8b16-ecc73f387ba0}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {ae34996e-9bcc-48d4-abf6-e1e56f02615c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {d751b5d8-2c79-407d-9070-fb11c4703d93}, ! Handle
  Office Bldg Light,                      ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  {f3ca0af6-e9ee-45fe-8b37-54042c4b4347}, ! Default Day Schedule Name
  {29c59576-fbe9-4d32-afdf-9fe9f96a49c7}, ! Summer Design Day Schedule Name
  {8dbb5727-897a-41be-9538-15aaf9e634a7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3ca0af6-e9ee-45fe-8b37-54042c4b4347}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {29c59576-fbe9-4d32-afdf-9fe9f96a49c7}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8dbb5727-897a-41be-9538-15aaf9e634a7}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a46ca19c-2ae1-49e0-a7af-26e7e4ec7519}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {d751b5d8-2c79-407d-9070-fb11c4703d93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7425d99-3cca-4ee4-ad22-e26a56596dda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a29f6891-fc43-415b-9f59-88304f00234a}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {d751b5d8-2c79-407d-9070-fb11c4703d93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {130d4dd6-8ac6-4b5d-b126-61c058c5d3e4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7425d99-3cca-4ee4-ad22-e26a56596dda}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {130d4dd6-8ac6-4b5d-b126-61c058c5d3e4}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {3cb30e57-4517-4ddb-89f1-43d238f55d12}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  {c6c8bb2e-87ea-46e0-8ff3-fc7f220a72ce}, ! Default Day Schedule Name
  {2ac18109-06e1-4794-b733-681b4de566e5}, ! Summer Design Day Schedule Name
  {05f86ab2-8ec0-446d-8d83-b7ebea4c83c4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6c8bb2e-87ea-46e0-8ff3-fc7f220a72ce}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {2ac18109-06e1-4794-b733-681b4de566e5}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {05f86ab2-8ec0-446d-8d83-b7ebea4c83c4}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b8a0fcf8-34df-4761-8e7a-3a6eb09f4e4c}, !- Handle
  Medium Office Bldg Equip Rule 1,        !- Name
  {3cb30e57-4517-4ddb-89f1-43d238f55d12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fc434cc-63c4-46a6-9ba3-b4b93aa56826}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {093b92af-a50f-4586-96cc-25165f0a71c0}, !- Handle
  Medium Office Bldg Equip Rule 2,        !- Name
  {3cb30e57-4517-4ddb-89f1-43d238f55d12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d121edf0-bd88-40b2-adc4-ae78882bdee0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fc434cc-63c4-46a6-9ba3-b4b93aa56826}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {d121edf0-bd88-40b2-adc4-ae78882bdee0}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {43491e60-7cde-4578-9064-6fdab38092e3}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  {065b89c4-9fa3-4394-850c-324a9126b414}, ! Default Day Schedule Name
  {c4207d7c-accd-45af-8b4b-3d095b980799}, ! Summer Design Day Schedule Name
  {fcb4ade2-a143-4713-b00b-f3e078387a64}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {065b89c4-9fa3-4394-850c-324a9126b414}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4207d7c-accd-45af-8b4b-3d095b980799}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {fcb4ade2-a143-4713-b00b-f3e078387a64}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {64fafd41-54ab-466f-80be-95596978cc15}, !- Handle
  Medium Office Infil Quarter On Rule 1,  !- Name
  {43491e60-7cde-4578-9064-6fdab38092e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a000946a-31ef-484a-976b-9ab30762bf40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a907f654-7194-45f8-a3d8-9115d11af92e}, !- Handle
  Medium Office Infil Quarter On Rule 2,  !- Name
  {43491e60-7cde-4578-9064-6fdab38092e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb2e3b2a-36ab-4151-929f-b0bfecb26e26}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a000946a-31ef-484a-976b-9ab30762bf40}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cb2e3b2a-36ab-4151-929f-b0bfecb26e26}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {694c3465-fd4a-45f4-980b-5173880b76cd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {ae34996e-9bcc-48d4-abf6-e1e56f02615c}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {ad80c489-47fb-4b37-8950-2d203796c200}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  {18ae9cb4-aba8-481f-b0ff-d3504e08e672}, !- People Definition Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {18ae9cb4-aba8-481f-b0ff-d3504e08e672}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {0259152b-1978-459f-9b90-c486e57c0174}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  {084aa822-517f-457e-b3e1-03806fcc0eb3}, !- Lights Definition Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {084aa822-517f-457e-b3e1-03806fcc0eb3}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6be0757e-9b16-492c-afd7-d16236230cc4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  {0e4ff4aa-d9d7-4345-96ab-91ef522dc1dc}, !- Electric Equipment Definition Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e4ff4aa-d9d7-4345-96ab-91ef522dc1dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {2324866c-7f4c-43ed-8529-b9cffcf1f3d6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  {3d5ddbd2-d31b-4351-8811-9c4fe2be5b60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

